<!DOCTYPE html>
<html lang="pt-BR">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="app-version" content="0.8">
<title>Baggio — Sistema de filtragem</title>
<!--
  BAGGIO MONITOR v0.8  (SOMENTE LEITURA)
  HISTORICO
    v0.8  T da alimentacao (um ramo sobe, o outro desce); simulacao sem falha de comunicacao; Falha e Alerta de demonstracao
          sempre ativos na simulacao; filtros e caixas de selecao em Alertas e falhas.
    v0.7  Setas geradas do tubo (mesmo sentido da animacao); afastamento padrao de 24 entre tubos; ponte no cruzamento;
          valvulas alinhadas ao eixo do tubo; sem sobreposicao de rotulos; simulador sem silencio.
    v0.6  Sem "Hagane" na tela; Dados: PLC | Simulados; tubo ligado ao tanque limpo; valvula quebra vacuo; Alertas e falhas
          no padrao do medidor (codigo, efeito, causa, solucao, como o PLC decide) a partir dos blocos do PLC.
    v0.5  Sem deslocamento de UI (aviso fixo no rodape, espaco reservado); tubo do extrator emendado no funil.
    v0.4  Nome Baggio (Hagane = fabrica); fonte CPU/Simulacao no proprio HTML; nivel dos tanques pelos sensores com
          animacao da agua (liga/desliga); 6 colisoes de texto corrigidas.
    v0.3  Dois visuais (Moderno = identidade do medidor; Original = WinCC); menos informacao repetida.
    v0.2  Overview fiel a tela do WinCC (Baggio - Sistema de agua); clique na lampada = detalhe.
    v0.1  Primeira versao: Overview, Alertas e falhas, Entradas e saidas.
  COMO FUNCIONA
    A pagina so le /baggio/api/estado (1 s) e /baggio/api/tags do Node-RED.
    Nao existe nenhum botao de comando. Se a leitura falha ou fica velha, a tela diz
    "SEM COMUNICACAO" e apaga os valores (nunca mostra valor velho como se fosse atual).
  ORGANIZACAO DO CODIGO (secoes neste arquivo)
    1. Config   2. Dados (API/estado)   3. Mapa (equipamentos)   4. Alarmes
    5. Overview 6. Alertas              7. E/S      8. Cabecalho/abas   9. Inicio
-->
<style>
:root{
  --bg:#e8ecef; --panel:#ffffff; --ink:#1b2a33; --muted:#586873; --line:#c8d1d7;
  --head:#0b4a5c; --head-ink:#ffffff;
  --run:#1c7f55; --run-bg:#dff2e8; --warn:#9a6700; --warn-bg:#fff1cc;
  --bad:#b3261e; --bad-bg:#fde3e1; --off:#7d8a93; --off-bg:#eef1f3;
  --liq:#5aa7c7; --sujo:#c9b24a; --focus:#0a64ad;
  --font:system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;
}
*{box-sizing:border-box}
html,body{margin:0;height:100%}
body{font:14px/1.35 var(--font);background:var(--bg);color:var(--ink);display:flex;flex-direction:column;min-height:100vh}
button{font:inherit;color:inherit;cursor:pointer}
:focus-visible{outline:3px solid var(--focus);outline-offset:1px}

/* ---- cabecalho ---- */
header{background:var(--head);color:var(--head-ink);display:flex;align-items:center;gap:12px;padding:8px 16px;flex-wrap:wrap}
header h1{font-size:17px;margin:0;font-weight:650;letter-spacing:.02em;flex:1 1 auto;white-space:nowrap}
header h1 small{font-weight:400;opacity:.8;margin-left:8px}
.pill{display:inline-flex;align-items:center;gap:6px;border-radius:999px;padding:3px 11px;font-weight:650;font-size:12.5px;border:2px solid transparent;white-space:nowrap}
.pill.real{background:#fff;color:#0b4a5c}
.pill.demo{background:#ffd23f;color:#3b2f00;border-color:#3b2f00;letter-spacing:.06em}
.pill.com-ok{background:var(--run-bg);color:var(--run)}
.pill.com-bad{background:var(--bad);color:#fff}
.pill.com-nd{background:var(--off-bg);color:var(--muted)}
#relogio{font-variant-numeric:tabular-nums;opacity:.9;font-size:13px}

/* ---- abas ---- */
nav{background:#fff;border-bottom:1px solid var(--line);display:flex;gap:2px;padding:0 10px;overflow-x:auto}
nav button{border:0;background:none;padding:11px 16px;font-weight:600;color:var(--muted);border-bottom:4px solid transparent;white-space:nowrap}
nav button[aria-selected="true"]{color:var(--head);border-bottom-color:var(--head)}
nav .cnt{display:inline-block;min-width:22px;text-align:center;margin-left:6px;border-radius:11px;padding:0 6px;background:var(--off-bg);color:var(--muted);font-size:12px}
nav .cnt.ativo{background:var(--bad);color:#fff}
nav .cnt.aviso{background:var(--warn);color:#fff}

/* ---- faixa de situacao (sempre visivel) ---- */
#faixa{display:flex;gap:14px;align-items:center;flex-wrap:wrap;padding:6px 16px;background:#fff;border-bottom:1px solid var(--line);font-weight:600}
#faixa .luz{display:inline-flex;align-items:center;gap:6px}
.dot{width:14px;height:14px;border-radius:50%;border:2px solid var(--off);background:transparent;flex:none}
.dot.on-g{background:var(--run);border-color:var(--run)}
.dot.on-y{background:#e0a800;border-color:#9a6700}
.dot.on-r{background:var(--bad);border-color:var(--bad)}
.dot.nd{border-style:dashed}

/* ---- aviso de comunicacao ---- */
#aviso{display:none;background:var(--bad);color:#fff;padding:10px 16px;font-weight:700}
#aviso small{font-weight:400;display:block;opacity:.95}
body.sem-com #aviso{display:block}
body.sem-com .dados{filter:grayscale(1);opacity:.45}
#conf{display:none;background:var(--warn-bg);padding:10px 16px;border-bottom:1px solid var(--line)}
#conf input{font:inherit;padding:5px 8px;width:min(340px,70vw)}

header,nav,#faixa,#aviso,#conf{flex:none}   /* nao encolher no celular */
main{flex:1;padding:12px 16px 20px;min-width:0}
.vista{display:none}
.vista.ativa{display:block}
.barra{display:flex;align-items:center;gap:10px;flex-wrap:wrap;margin-bottom:10px}
.barra h2{margin:0;font-size:16px}
.info-btn{width:26px;height:26px;border-radius:50%;border:1.5px solid var(--muted);background:#fff;color:var(--muted);font-weight:700;line-height:1}
.pop{position:fixed;z-index:30;background:#fff;border:1px solid var(--line);border-radius:8px;box-shadow:0 8px 28px rgba(0,0,0,.25);padding:14px 16px;max-width:min(460px,92vw);max-height:80vh;overflow:auto}
.pop h3{margin:0 0 8px;font-size:15px}
.pop .fechar{position:absolute;top:6px;right:8px;border:0;background:none;font-size:20px}
.pop p,.pop li{margin:.3em 0}

/* ---- overview ---- */
.ov{display:grid;grid-template-columns:minmax(0,1fr) 250px;gap:12px;align-items:start}
.painel{background:var(--panel);border:1px solid var(--line);border-radius:8px;padding:10px 12px}
.painel h3{margin:0 0 8px;font-size:13px;text-transform:uppercase;letter-spacing:.05em;color:var(--muted)}
.svgwrap{overflow:auto;background:var(--panel);border:1px solid var(--line);border-radius:8px}
#svg{display:block;width:100%;height:auto;max-height:calc(100vh - var(--alt-svg,170px));margin:0 auto}
.lin{display:flex;align-items:center;gap:8px;padding:5px 0;border-bottom:1px dashed var(--line)}
.lin:last-child{border:0}
.lin .t{flex:1}
.lin .v{font-weight:700;font-size:12px;color:var(--muted)}
.lin.ativo .v{color:var(--run)}
.lin.ruim.ativo .v{color:var(--bad)}
/* svg: estados de equipamento */
.eq rect.f{fill:var(--off-bg);stroke:var(--off);stroke-width:1.5}
.eq.run rect.f{fill:var(--run-bg);stroke:var(--run);stroke-width:2.5}
.eq.fail rect.f{fill:var(--bad-bg);stroke:var(--bad);stroke-width:3}
.eq.nd rect.f{stroke-dasharray:5 3}
.eq text{font-family:var(--font);fill:var(--ink)}
.eq .n{font-size:12.5px;font-weight:650}
.eq .s{font-size:11.5px;font-weight:700;fill:var(--muted)}
.eq.run .s{fill:var(--run)}
.eq.fail .s{fill:var(--bad)}
.eq .ic{fill:none;stroke:var(--off);stroke-width:2}
.eq.run .ic{stroke:var(--run)}
.eq.fail .ic{stroke:var(--bad)}
.tubo{stroke:#9fb0ba;stroke-width:5;fill:none;stroke-linejoin:round}
.tubo.vivo{stroke:var(--liq)}
.tanque{fill:#fff;stroke:#52646e;stroke-width:2.5}
.nivel-l{fill:var(--liq);opacity:.75}
.nivel-s{fill:var(--sujo);opacity:.8}
.rot{font:11.5px var(--font);fill:var(--muted)}
.rot .b{font-weight:700}
.sen circle{fill:#fff;stroke:var(--off);stroke-width:2}
.sen.on circle{fill:var(--run);stroke:var(--run)}
.sen text{font:11px var(--font);fill:var(--ink)}
.vlv path{fill:#fff;stroke:var(--off);stroke-width:2}
.vlv.on path{fill:var(--run);stroke:var(--run)}
.vlv text{font:11px var(--font);fill:var(--ink)}
.vlv.nd path{stroke-dasharray:3 2}
.banda{fill:none;stroke:#6f7f89;stroke-width:3;stroke-dasharray:8 6}
.banda.gira{animation:desl 1.2s linear infinite}
@keyframes desl{to{stroke-dashoffset:-28}}
@media (prefers-reduced-motion:reduce){.banda.gira{animation:none}}

/* ---- overview fiel ao WinCC (v0.2) ---- */
.tela{background:#d5d9dc;border:1px solid #9aa3a8}
.tela-tit{background:#0d4a5e;color:#fff;font:700 15px Tahoma,Arial,sans-serif;padding:6px 14px;display:flex;align-items:center;gap:10px;letter-spacing:.02em}
.tela-tit .info-btn{background:transparent;color:#fff;border-color:#fff}
.tela .svgwrap{border:0;border-radius:0;background:transparent}
#svg text{font-family:Tahoma,Arial,sans-serif}
.rt{font-size:10px;font-weight:700;fill:#1b2a33}
.rt2{font-size:12px;fill:#1b2a33}
.rt3{font-size:13.5px;fill:#1b2a33}
.seta{font-size:14px;fill:#1b2a33}
.eqp{fill:#cfd3d6;stroke:#6f7a80;stroke-width:1.5}
.eqp2{fill:#b3b9bd;stroke:#6f7a80;stroke-width:1.5}
.pnl{fill:#c3c8cc;stroke:#9aa3a8}
.tb-o{fill:none;stroke:#2b9a43;stroke-width:9;stroke-linejoin:round;stroke-linecap:round}
.tb-i{fill:none;stroke:#7be884;stroke-width:5;stroke-linejoin:round;stroke-linecap:round}
.tb-o.ar{stroke:#2c5cb5}.tb-i.ar{stroke:#7aa6f2}
.tb-ponta{fill:#7be884;stroke:#2b9a43;stroke-width:2.5}
.lp{cursor:pointer}
.lp circle{fill:url(#gOff);stroke:#59646a;stroke-width:1}
.lp.on circle{fill:url(#gOn);stroke:#0f6a2c}
.lp.fail circle{fill:url(#gFail);stroke:#7d120c}
.lp.nd circle{fill:#e4e7e9;stroke-dasharray:2 2}
.lpx{font:700 11px Arial,sans-serif;fill:#fff;pointer-events:none}
.lp.nd .lpx{fill:#59646a}
.vl{cursor:pointer}
.vl path{fill:#eef0f1;stroke:#59646a;stroke-width:1.3}
.vl.on path{fill:#35c75a;stroke:#0f6a2c}
.vl.nd path{stroke-dasharray:2 2}
.hz{fill:#fff;stroke:#8d969c}
.hzt{font-size:12px;fill:#1b2a33}
@media (max-width:900px){ #svg{min-width:900px} }

/* ---- alertas ---- */
table{width:100%;border-collapse:collapse;background:var(--panel);border:1px solid var(--line);border-radius:8px;overflow:hidden}
th,td{text-align:left;padding:7px 10px;border-bottom:1px solid var(--line);vertical-align:top}
th{background:#f3f6f8;font-size:12px;text-transform:uppercase;letter-spacing:.04em;color:var(--muted)}
td.num{font-variant-numeric:tabular-nums;white-space:nowrap}
tr.ativo td{background:var(--bad-bg)}
tr.ativo.sev-alarme td{background:var(--warn-bg)}
tr.inativo td{color:var(--muted)}
.sev{display:inline-block;padding:1px 8px;border-radius:4px;font-size:12px;font-weight:700;border:1.5px solid currentColor;white-space:nowrap}
.sev.emergencia{color:#fff;background:var(--bad);border-color:var(--bad)}
.sev.critico{color:var(--bad)}
.sev.alarme{color:var(--warn)}
.sev.campo{color:var(--muted)}
.vazio{padding:26px;text-align:center;background:var(--panel);border:1px dashed var(--line);border-radius:8px;color:var(--run);font-weight:700;font-size:16px}
.tw{overflow-x:auto}
label.chk{display:inline-flex;align-items:center;gap:6px;cursor:pointer}
.btn{border:1.5px solid var(--head);background:#fff;color:var(--head);border-radius:6px;padding:5px 12px;font-weight:600}
.btn:hover{background:#eef6f8}
h3.sec{margin:18px 0 8px;font-size:14px}

/* ---- e/s ---- */
.grade{display:grid;grid-template-columns:repeat(auto-fill,minmax(300px,1fr));gap:10px}
.byte{background:var(--panel);border:1px solid var(--line);border-radius:8px;padding:8px 10px}
.byte h4{margin:0 0 6px;font-size:13px;color:var(--head)}
.bit{display:flex;gap:8px;align-items:flex-start;padding:3px 0}
.bit .a{font-family:ui-monospace,Consolas,monospace;font-size:12.5px;width:46px;flex:none;color:var(--muted)}
.bit .d{flex:1;font-size:13px}
.bit .d small{color:var(--muted);display:block;font-size:11px}
.bit .e{font-size:11px;font-weight:700;width:34px;text-align:right;flex:none}
.bit.on .e{color:var(--run)}
.bit.nd .e{color:var(--off)}
.warn{color:var(--warn);font-weight:700}
input[type=search]{font:inherit;padding:6px 10px;border:1.5px solid var(--line);border-radius:6px;min-width:200px}
.sub{display:flex;gap:6px}
.sub button{border:1.5px solid var(--line);background:#fff;border-radius:6px;padding:5px 14px;font-weight:600}
.sub button[aria-pressed="true"]{background:var(--head);color:#fff;border-color:var(--head)}

@media (max-width:900px){
  .ov{grid-template-columns:1fr}
  header{padding:6px 12px;gap:6px}
  header h1{font-size:15px;flex-basis:100%}
  header h1 small{display:none}
  .pill{font-size:12px;padding:2px 9px}
  main{padding:8px 10px 16px}
  th.h-origem,td.h-origem{display:none}
}

/* ============ v0.3 · cabecalho: selo de estado e chave de visual ============ */
.pill.st-run{background:var(--run-bg);color:var(--run)}
.pill.st-warn{background:var(--warn-bg);color:var(--warn);border-color:var(--warn)}
.pill.st-bad{background:var(--bad);color:#fff}
.pill.st-off,.pill.st-nd{background:var(--off-bg);color:var(--muted)}
.vis{display:inline-flex;border:1.5px solid rgba(255,255,255,.55);border-radius:7px;overflow:hidden}
.vis button{border:0;background:transparent;color:#fff;padding:3px 11px;font-weight:600;font-size:12.5px}
.vis button[aria-pressed="true"]{background:#fff;color:var(--head)}
.tela{position:relative}
.info-flut{display:none;position:absolute;top:8px;right:8px;z-index:2}
body.tema-ori #site{display:none}               /* no Original o local ja aparece na barra do WinCC */

/* ============ v0.3 · visual MODERNO (identidade do medidor) ============ */
body.tema-mod{
  --bg:#f3f5f8; --panel:#ffffff; --ink:#141414; --muted:#5b6b7e; --line:#dde2e8;
  --head:#1a4a78; --acento:#ec7000;
  --run:#1f7a4d; --run-bg:#e3f3ea; --warn:#b45f00; --warn-bg:#fff0dc;
  --bad:#c62828; --bad-bg:#fde8e8; --off:#8a98a8; --off-bg:#eef1f5; --focus:#1a4a78;
  --font:system-ui,"Segoe UI",Roboto,Arial,sans-serif;
  --alt-svg:140px;
}
body.tema-mod nav button[aria-selected="true"]{color:var(--head);border-bottom-color:var(--acento)}
body.tema-mod .tela-tit{display:none}
body.tema-mod .info-flut{display:inline-block}
body.tema-mod .tela{background:var(--panel);border:1px solid var(--line);border-radius:10px;overflow:hidden}
body.tema-mod #svg text{font-family:var(--font)}
body.tema-mod .cv{fill:var(--panel)}
body.tema-mod .cvp{display:none}
body.tema-mod .eqp{fill:#eef1f5;stroke:#8a98a8;stroke-width:1.5}
body.tema-mod .eqp2{fill:#dfe5ec;stroke:#8a98a8;stroke-width:1.5}
body.tema-mod .pnl{fill:#f3f5f8;stroke:var(--line)}
body.tema-mod .tb-i{display:none}
body.tema-mod .tb-o{stroke:#3d86b8;stroke-width:4.5}
body.tema-mod .tb-o.ar{stroke:#1a4a78}
body.tema-mod .tb-ponta{fill:#3d86b8;stroke:none}
body.tema-mod .liq{fill:#f2c94c;opacity:.9}
body.tema-mod .seg{stroke:var(--acento);stroke-width:1.2;stroke-dasharray:4 4}
body.tema-mod .rt,body.tema-mod .rt2,body.tema-mod .rt3,body.tema-mod .seta{fill:var(--ink)}
body.tema-mod .rt{font-size:10.5px;font-weight:600}
body.tema-mod .lp circle{fill:#d3dae2;stroke:#8a98a8;stroke-width:1.5}
body.tema-mod .lp.on circle{fill:var(--run);stroke:var(--run)}
body.tema-mod .lp.fail circle{fill:var(--bad);stroke:var(--bad)}
body.tema-mod .lp.nd circle{fill:var(--panel);stroke:var(--off)}
body.tema-mod .vl path{fill:var(--panel);stroke:var(--muted);stroke-width:1.5}
body.tema-mod .vl.on path{fill:var(--run);stroke:var(--run)}
body.tema-mod .hz{fill:var(--panel);stroke:var(--line)}
body.tema-mod .hzt{fill:var(--muted)}

/* ============ v0.3 · MODERNO no escuro (como o medidor: segue o sistema) ============ */
@media (prefers-color-scheme:dark){
  body.tema-mod{
    --bg:#10161d; --panel:#18212b; --ink:#e8edf2; --muted:#93a3b5; --line:#2a3744; --head:#0f2e4d;
    --run:#4cc38a; --run-bg:#143025; --warn:#f2a54a; --warn-bg:#352612;
    --bad:#cf4242; --bad-bg:#3a1a1a; --off:#6c7c8e; --off-bg:#1f2933; --focus:#7fb4ea;
  }
  body.tema-mod nav,body.tema-mod table,body.tema-mod .pop,body.tema-mod .byte,body.tema-mod .painel{background:var(--panel)}
  body.tema-mod th{background:#1f2933}
  body.tema-mod .btn,body.tema-mod .info-btn,body.tema-mod input[type=search],body.tema-mod .sub button,body.tema-mod #conf input{background:var(--panel);color:var(--ink)}
  body.tema-mod .sub button[aria-pressed="true"]{background:#2a5d94;color:#fff}
  body.tema-mod .pill.real{background:#e8edf2;color:#0f2e4d}
  body.tema-mod nav button[aria-selected="true"]{color:#fff}
  body.tema-mod .eqp{fill:#222e3a;stroke:#6c7c8e}
  body.tema-mod .eqp2{fill:#2a3745;stroke:#6c7c8e}
  body.tema-mod .pnl{fill:#1f2933}
  body.tema-mod .tb-o{stroke:#4f9ccf}
  body.tema-mod .tb-o.ar{stroke:#7fb4ea}
  body.tema-mod .tb-ponta{fill:#4f9ccf}
  body.tema-mod .liq{fill:#b8932a}
  body.tema-mod .lp circle{fill:#3a4756;stroke:#6c7c8e}
  body.tema-mod .lp.on circle{stroke:var(--run)}
  body.tema-mod .vl path{fill:#18212b}
  body.tema-mod tr.ativo td{color:var(--ink)}
}

/* ============ v0.4 · marca/fabrica, animacao, liquidos ============ */
body.tema-mod .h-fab{display:none}
body.tema-ori .h-marca{display:none}
.anim-sw{position:absolute;top:6px;right:12px;z-index:2;display:inline-flex;align-items:center;gap:6px;font-weight:600;font-size:12.5px;color:#fff;cursor:pointer}
body.tema-mod .anim-sw{right:46px;top:9px;color:var(--ink)}
.anim-sw input{width:16px;height:16px;accent-color:var(--acento,#ec7000)}
.liqg{transition:none}
.liq{fill:#ecea00}                                  /* Original: amarelo do WinCC */
.liqL{fill:#7ec8e8;opacity:.8}
.liq2{opacity:.55;fill:#fff3a0}
body.tema-mod .liq2{fill:#ffe9a0}
body.tema-mod .liqL{fill:#6fb3dc;opacity:.85}
.tb-f{fill:none;stroke:#fff;stroke-opacity:.9;stroke-width:2.4;stroke-linecap:round;stroke-dasharray:1 13;display:none}
body.anim .tb-f.vivo{display:inline}
body.anim .tb-f.vivo{animation:fluxo .9s linear infinite}
body.anim .tb-f.vivo.rev{animation-direction:reverse}
@keyframes fluxo{to{stroke-dashoffset:-14}}
body.anim .liqg{transition:transform 1.8s ease-in-out}
body.anim .ondas{animation:onda 5s linear infinite}
body.anim .ondas2{animation-duration:8s;animation-direction:reverse}
@keyframes onda{to{transform:translateX(-46px)}}
body.anim .ondas2{animation-name:onda2}
@keyframes onda2{to{transform:translateX(-70px)}}
body.anim .ondasL{animation-name:ondaL;animation-duration:4s}
@keyframes ondaL{to{transform:translateX(-40px)}}
@media (max-width:900px){ .anim-sw{top:6px} }
@media (prefers-color-scheme:dark){ body.tema-mod .anim-sw{color:var(--ink)} body.tema-mod .liqL{fill:#4f9ccf} }

/* ============ v0.5 · sem deslocamento de UI ============ */
html{scrollbar-gutter:stable}
main{padding-bottom:44px}                                   /* reserva fixa para a faixa do rodape: nunca empurra nem cobre */
#aviso{position:fixed;left:0;right:0;bottom:0;z-index:25;padding:8px 16px;font-size:14px;box-shadow:0 -2px 10px rgba(0,0,0,.3)}
#aviso small{display:inline;margin-left:10px;font-weight:400}
#pEstado,#pCom,#pOrigem{justify-content:center;text-align:center}
#pEstado{min-width:128px}
#pCom{min-width:166px}
#pOrigem{min-width:172px}
.cnt{min-width:24px}
body{--alt-svg:194px}                                         /* desenho cabe na tela com a reserva do rodape */
body.tema-mod{--alt-svg:164px}

/* ============ v0.6 · cabecalho e valvula ============ */
.vis-rot{color:#fff;font-size:12.5px;font-weight:600;opacity:.9}
.vl-at{fill:#c3c8cc;stroke:#59646a;stroke-width:1}
body.tema-mod .vl-at{fill:var(--off-bg);stroke:var(--muted)}
body.tema-mod .vl.on .vl-at{fill:#bfe6cf}

/* ============ v0.6 · alertas e falhas (padrao do medidor: efeito -> causa -> solucao) ============ */
.menu-wrap{position:relative;margin-left:auto}
.menu{position:absolute;right:0;top:calc(100% + 4px);z-index:30;min-width:270px;background:var(--panel);border:1px solid var(--line);border-radius:8px;box-shadow:0 8px 24px rgba(0,0,0,.25);padding:4px}
.menu[hidden]{display:none}
.menu button{display:block;width:100%;text-align:left;border:0;background:none;padding:8px 12px;border-radius:6px;font-weight:600}
.menu button:hover,.menu button:focus-visible{background:var(--off-bg)}
.al-hist-bar{margin-top:6px}
.al-hist-bar .sec{margin:12px 0 0}
.al-hist-bar .btn{margin-top:12px}
.al-tab .al-lin{cursor:pointer}
.al-tab .al-lin:hover td{filter:brightness(.97)}
.al-tab .seta-c{width:26px;color:var(--muted);text-align:center}
.cod{font-family:ui-monospace,Consolas,monospace;font-weight:700;white-space:nowrap}
.tp{display:inline-block;padding:1px 9px;border-radius:4px;font-size:12px;font-weight:700;white-space:nowrap}
.tp-F.tp{background:var(--bad);color:#fff}
.tp-A.tp{border:1.5px solid var(--warn);color:var(--warn)}
.tp-I.tp{border:1.5px solid var(--off);color:var(--muted)}
tr.ativo.tp-F td{background:var(--bad-bg)}
tr.ativo.tp-A td{background:var(--warn-bg)}
tr.ativo.tp-I td{background:var(--off-bg)}
tr.al-det td{padding:0;background:var(--panel);border-bottom:2px solid var(--line)}
.corpo{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:6px 22px;padding:14px 18px 16px;max-width:1400px}
.corpo h4{margin:0 0 6px;font-size:14px}
.corpo p,.corpo ol,.corpo ul{margin:.3em 0}
.corpo ol{padding-left:20px}
.corpo ul.sol{list-style:none;padding:0}
.corpo ul.sol li{margin:6px 0}
.onde{display:inline-block;font-size:11.5px;font-weight:700;border:1.5px solid var(--line);border-radius:4px;padding:0 6px;margin-right:6px;color:var(--muted);white-space:nowrap}
.corpo .plc{grid-column:1/-1;border-top:1px dashed var(--line);padding-top:10px;margin-top:6px}
.plc dl{display:grid;grid-template-columns:110px minmax(0,1fr);gap:4px 12px;margin:6px 0}
.plc dt{color:var(--muted);font-weight:600}
.plc dd{margin:0}
.chips{display:flex;flex-wrap:wrap;gap:6px}
.chip{display:inline-flex;gap:6px;align-items:center;border:1.5px solid var(--line);border-radius:6px;padding:0 8px;font-family:ui-monospace,Consolas,monospace;font-size:12.5px}
.chip.on{border-color:var(--run);color:var(--run);background:var(--run-bg)}
.chip.nd{border-style:dashed;color:var(--muted)}
.obs{background:var(--warn-bg);border-left:4px solid var(--warn);padding:6px 10px;border-radius:4px}
.peq{font-size:12px}
@media (max-width:1000px){ .corpo{grid-template-columns:1fr} .plc dl{grid-template-columns:90px minmax(0,1fr)} }
@media print{
  body *{visibility:hidden}
  #v-al,#v-al *{visibility:visible}
  #v-al{position:absolute;left:0;top:0;width:100%}
  .barra,.al-hist-bar,#alHist,.tw{display:none!important}
  #aviso{display:none!important}
}

/* ============ v0.7 · tubulacao: setas, ponte, valvula ============ */
body{--cvc:#d5d9dc}
body.tema-mod{--cvc:var(--panel)}
.seta-ch{fill:none;stroke:var(--ink);stroke-width:1.7;stroke-linecap:round;stroke-linejoin:round}
body.tema-mod .seta-ch{stroke:var(--muted)}
.tb-halo{fill:none;stroke:var(--cvc);stroke-width:15;stroke-linecap:butt}
.vl-fl,.vl-hs{fill:none;stroke:#59646a;stroke-width:1.6;stroke-linecap:round}
body.tema-mod .vl-fl,body.tema-mod .vl-hs{stroke:var(--muted)}
.vl.on .vl-fl,.vl.on .vl-hs{stroke:#0f6a2c}
.vl-at{stroke-width:1.2}

/* ============ v0.8 · filtros, selecao e demonstracao ============ */
.al-filtros{gap:10px;align-items:center;margin-bottom:4px}
.fl-rot{font-weight:600;color:var(--muted)}
.tb-o.bt,.tb-i.bt{stroke-linecap:butt}                      /* tubos emendados (T da alimentacao): sem bolha na juncao */
.chips-f{display:inline-flex;gap:6px;flex-wrap:wrap}
.chips-f button{display:inline-flex;align-items:center;gap:6px;border:1.5px solid var(--line);background:var(--panel);border-radius:7px;padding:3px 9px;font-weight:600}
.chips-f button b{min-width:18px;text-align:center;color:var(--muted)}
.chips-f button[aria-pressed="false"]{opacity:.5;background:var(--off-bg)}
.chips-f button[aria-pressed="false"] .tp{filter:grayscale(1)}
.fl-sel{display:inline-flex;align-items:center;gap:6px;font-weight:600;color:var(--muted)}
.fl-sel select{font:inherit;padding:5px 8px;border:1.5px solid var(--line);border-radius:6px;background:var(--panel);color:var(--ink);max-width:240px}
#alBusca{min-width:280px;flex:1 1 280px;max-width:440px}
.fl-cont{margin-left:auto;color:var(--muted);font-variant-numeric:tabular-nums}
.dica{margin:2px 0 8px;color:var(--muted);font-size:13px}
.al-selbar{background:var(--warn-bg);border:1px solid var(--warn);border-radius:6px;padding:4px 10px;margin:0 0 8px}
.al-selbar .btn{padding:2px 10px}
.al-tab .sel-c{width:38px;text-align:center}
.al-tab .sel-c input{width:17px;height:17px;accent-color:var(--head);cursor:pointer}
tr.marcado td{box-shadow:inset 3px 0 0 var(--head)}
.demo-tag{display:inline-block;margin-left:6px;padding:0 6px;border:1.5px dashed var(--warn);border-radius:4px;color:var(--warn);font-size:11px;font-weight:700;vertical-align:1px}
@media (prefers-color-scheme:dark){ body.tema-mod .chips-f button,body.tema-mod .fl-sel select{background:var(--panel);color:var(--ink)} }
</style>
</head>
<body class="tema-mod">
<header>
  <h1><span class="h-marca">Baggio</span><small id="site">Sistema de filtragem</small></h1>
  <span id="pEstado" class="pill st-nd" aria-live="polite">—</span>
  <span id="pOrigem" class="pill com-nd">—</span>
  <span id="pCom" class="pill com-nd">sem leitura</span>
  <span class="vis-rot">Dados:</span>
  <div class="vis" id="fonteSel" role="group" aria-label="Origem dos dados">
    <button data-fonte="cpu" aria-pressed="false" title="Mostra os dados reais do PLC, lidos pelo Node-RED">PLC</button>
    <button data-fonte="sim" aria-pressed="false" title="Mostra dados de teste gerados na própria página. Não precisa de PLC nem de Node-RED.">Simulados</button>
  </div>
  <div class="vis" role="group" aria-label="Visual da tela">
    <button data-tema="mod" aria-pressed="true" title="Visual moderno (identidade do medidor)">Moderno</button>
    <button data-tema="ori" aria-pressed="false" title="Visual original (tela do WinCC)">Original</button>
  </div>
  <span id="relogio"></span>
</header>
<nav role="tablist" aria-label="Telas">
  <button role="tab" id="aba-ov" aria-selected="true" data-v="ov">Overview</button>
  <button role="tab" id="aba-al" aria-selected="false" data-v="al">Alertas e falhas<span class="cnt" id="cntAl">0</span></button>
  <button role="tab" id="aba-es" aria-selected="false" data-v="es">Entradas e saídas</button>
</nav>
<div id="aviso" role="alert"></div>
<div id="conf">
  Informe o endereço do Node-RED (ex.: http://192.168.0.10:1880):
  <input id="confUrl" type="url" placeholder="http://…:1880"> <button class="btn" id="confOk">Conectar</button>
</div>

<main>
<!-- ================= OVERVIEW ================= -->
<section class="vista ativa" id="v-ov" aria-labelledby="aba-ov">
  <div class="tela dados">
    <div class="tela-tit">BAGGIO - SISTEMA DE FILTRAGEM - OVERVIEW <button class="info-btn" data-info="ov" aria-label="Sobre esta tela">i</button></div>
    <label class="anim-sw" title="Liga ou desliga o movimento da água (ondas e fluxo nos tubos)"><input type="checkbox" id="animChk"> Animação</label>
    <button class="info-btn info-flut" data-info="ov" aria-label="Sobre esta tela">i</button>
    <div class="svgwrap"><svg id="svg" viewBox="0 20 1185 625" role="img" aria-label="Overview do sistema de filtragem"></svg></div>
  </div>
</section>

<!-- ================= ALERTAS ================= -->
<section class="vista" id="v-al" aria-labelledby="aba-al">
  <div class="barra">
    <h2>Alertas e falhas</h2><button class="info-btn" data-info="al" aria-label="Sobre esta tela">i</button>
    <div class="sub" id="alVista" role="group" aria-label="Lista">
      <button data-vista="ativos" aria-pressed="true">Ativos agora</button>
      <button data-vista="cadastro" aria-pressed="false">Cadastro completo</button>
    </div>
    <div class="menu-wrap">
      <button class="btn" id="alExp" aria-haspopup="true" aria-expanded="false">Exportar ▾</button>
      <div class="menu" id="alExpMenu" hidden>
        <button data-exp="txt">Texto (.txt): ativos agora</button>
        <button data-exp="md">Markdown (.md): ativos agora</button>
        <button data-exp="csv">Planilha (.csv): histórico</button>
        <button data-exp="pdf">PDF (imprimir): ativos agora</button>
      </div>
    </div>
  </div>
  <div class="barra al-filtros" role="group" aria-label="Filtros">
    <span class="fl-rot">Filtrar por</span>
    <div class="chips-f" id="alTipos" role="group" aria-label="Tipo">
      <button data-tipo="F" aria-pressed="true" title="Falha: alarme crítico do PLC"><span class="tp tp-F">Falha</span> <b></b></button>
      <button data-tipo="A" aria-pressed="true" title="Alerta: alarme permissível, pede atenção"><span class="tp tp-A">Alerta</span> <b></b></button>
      <button data-tipo="I" aria-pressed="true" title="Informação: só um estado, não conta como alarme"><span class="tp tp-I">Informação</span> <b></b></button>
    </div>
    <label class="fl-sel">Família
      <select id="alFam" aria-label="Filtrar por família"><option value="">Todas</option></select></label>
    <input type="search" id="alBusca" placeholder="Buscar por código, texto ou endereço" aria-label="Buscar alarme">
    <button class="btn" id="alLimpaFiltro" hidden>Limpar filtros</button>
    <span id="alContagem" class="fl-cont"></span>
  </div>
  <p class="dica">Toque numa linha para abrir o painel (efeito, causa e solução). Marque a caixa à esquerda para selecionar; o botão Exportar usa os selecionados.</p>
  <div class="barra al-selbar" id="alSelBar" hidden><span id="alSelTxt"></span> <button class="btn" id="alSelLimpa">Limpar seleção</button></div>
  <div class="dados" id="alLista"></div>
  <div class="barra al-hist-bar"><h3 class="sec">Histórico</h3>
    <button class="btn" id="alLimpar">Limpar histórico</button></div>
  <div class="tw"><table id="alHist"><thead><tr><th>Hora</th><th>Evento</th><th>Código</th><th>Alarme</th><th>Dados</th><th>Duração</th></tr></thead><tbody></tbody></table></div>
</section>

<!-- ================= E/S ================= -->
<section class="vista" id="v-es" aria-labelledby="aba-es">
  <div class="barra">
    <h2>Entradas e saídas</h2><button class="info-btn" data-info="es" aria-label="Sobre esta tela">i</button>
    <div class="sub" role="group" aria-label="Área">
      <button data-area="I" aria-pressed="true">Entradas (I)</button>
      <button data-area="Q" aria-pressed="false">Saídas (Q)</button>
    </div>
    <input type="search" id="esBusca" placeholder="Buscar endereço ou texto" aria-label="Buscar">
    <label class="chk"><input type="checkbox" id="esAtivos"> só ativos</label>
    <label class="chk"><input type="checkbox" id="esRes"> mostrar reservas</label>
    <span id="esCont" class="rot"></span>
  </div>
  <div class="grade dados" id="esGrade"></div>
  <h3 class="sec">Analógicas</h3>
  <div class="painel" id="esAnalog"></div>
</section>
</main>

<script>
"use strict";
/* ============================================================
   1. CONFIG
   ============================================================ */
const VERSAO = "0.8";
/* contrato monitorado embutido (para a SIMULACAO funcionar sem Node-RED) */
const CONTRATO_EMB = {"versao": "0.4", "origem": "PLCTags_v0.1.xlsx", "tags": [{"endereco": "I0.0", "nome": "ix_0.0_rlCircuitoDeControle", "comentario": "rele circuito de controle ligado", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB0", "nbit": 0}, {"endereco": "I0.1", "nome": "ix_0.1_btEmergencPainelEletrico", "comentario": "botão emerg. pressionada q.e.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB0", "nbit": 1}, {"endereco": "I0.2", "nome": "ix_0.2_btResetFalhas", "comentario": "reset falhas", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB0", "nbit": 2}, {"endereco": "I0.3", "nome": "ix_0.3_rlEmergencCircuitoSeguranc", "comentario": "rele circuito de segurança ok", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB0", "nbit": 3}, {"endereco": "I0.4", "nome": "ix_0.4_btTesteLamp", "comentario": "teste de lâmpadas", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB0", "nbit": 4}, {"endereco": "I0.5", "nome": "ix_0.5_habPapelDescart", "comentario": "habilita papel descartavel", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB0", "nbit": 5}, {"endereco": "I0.6", "nome": "ix_0.6_habComandoLig", "comentario": "comando ligado", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB0", "nbit": 6}, {"endereco": "I0.7", "nome": "ix_0.7_falhSubSobrecarTranspor", "comentario": "reserva", "classe": "reserva", "area": "I", "bit": true, "byte": "IB0", "nbit": 7}, {"endereco": "I1.0", "nome": "ix_1.0_djBomba1OK", "comentario": "disj. bomba 1 filtragem ok", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 0}, {"endereco": "I1.1", "nome": "ix_1.1_bm1Ligada", "comentario": "bomba 1 de filtragem ligada", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 1}, {"endereco": "I1.2", "nome": "ix_1.2_bm1FimPartida", "comentario": "bomba 1 de filtragem fim de partida", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 2}, {"endereco": "I1.3", "nome": "ix_1.3_bm1FalhaSoftstar", "comentario": "bomba 1 de filtragem falha soft-start", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 3}, {"endereco": "I1.4", "nome": "ix_1.4_djBomba2OK", "comentario": "disj. bomba 2 filtragem ok", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 4}, {"endereco": "I1.5", "nome": "ix_1.5_bm2Ligada", "comentario": "bomba 2 de filtragem ligada", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 5}, {"endereco": "I1.6", "nome": "ix_1.6_bm2FimPartida", "comentario": "bomba 2 de filtragem fim de partida", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 6}, {"endereco": "I1.7", "nome": "ix_1.7_bm2FalhaSoftstar", "comentario": "bomba 2 de filtragem falha soft-start", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB1", "nbit": 7}, {"endereco": "I2.0", "nome": "ix_2.0_djBombaTrocadorOK", "comentario": "disj. bomba t. c. ok", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 0}, {"endereco": "I2.1", "nome": "ix_2.1_bmTrocadorLigada", "comentario": "bomba t. c. ligada", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 1}, {"endereco": "I2.2", "nome": "ix_2.2_djAspiradoOK", "comentario": "disj. do aspirador ok", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 2}, {"endereco": "I2.3", "nome": "ix_2.3_aspiLigado", "comentario": "aspirador ligado", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 3}, {"endereco": "I2.4", "nome": "ix_2.4_djExtratorLodoOK", "comentario": "disjuntor motor extrator de lodo", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 4}, {"endereco": "I2.5", "nome": "ix_2.5_extrLodoLigado", "comentario": "extrator de lodo ligado", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 5}, {"endereco": "I2.6", "nome": "ix_2.6_fimPartidaSoftstarterBomba2", "comentario": "fim de partida softstarter da bombas 2", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 6}, {"endereco": "I2.7", "nome": "ix_2.7_disjuntorArCondicionadoDesarmado", "comentario": "disj. desarmado ar condicionado", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB2", "nbit": 7}, {"endereco": "I3.0", "nome": "ix_3.0_djRotovacOK", "comentario": "DISJ. ROTOVAC OK", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB3", "nbit": 0}, {"endereco": "I3.1", "nome": "ix_3.1_rotoLigado", "comentario": "ROTOVAC LIGADO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB3", "nbit": 1}, {"endereco": "I3.2", "nome": "ix_3.2_res", "comentario": "NÍVEL DE ENCHIMENTO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB3", "nbit": 2}, {"endereco": "I3.3", "nome": "ix_3.3_res", "comentario": "NÍVEL FIM DE ENCHIMENTO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB3", "nbit": 3}, {"endereco": "I3.4", "nome": "ix_3.4_res", "comentario": "NÍVEL MAXIMO TANQUE COMPENSAÇÃO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB3", "nbit": 4}, {"endereco": "I3.5", "nome": "ix_3.5_djTransporDraganteOK", "comentario": "DISJ. TRANSP. DRAGANTE OK", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB3", "nbit": 5}, {"endereco": "I3.6", "nome": "ix_3.6_tranDraganteLigado", "comentario": "TRANSP. DRAGANTE LIGADO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB3", "nbit": 6}, {"endereco": "I3.7", "nome": "ix_3.7_res", "comentario": "RESERVA", "classe": "reserva", "area": "I", "bit": true, "byte": "IB3", "nbit": 7}, {"endereco": "I4.0", "nome": "ix_4.0_ctrlMantaDescarta", "comentario": "CONTR. DE MANTA DESCARTÁVEL", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 0}, {"endereco": "I4.1", "nome": "ix_4.1_ctrlAvancoMantaFiltrant", "comentario": "CONTR. DE AVANÇO MANTA FILTRANTE", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 1}, {"endereco": "I4.2", "nome": "ix_4.2_sisAutomati", "comentario": "SISTEMA EM AUT.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 2}, {"endereco": "I4.3", "nome": "ix_4.3_sisManual", "comentario": "SISTEMA EM MAN.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 3}, {"endereco": "I4.4", "nome": "ix_4.4_lgCicloAutomati", "comentario": "LIGA CICLO AUT.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 4}, {"endereco": "I4.5", "nome": "ix_4.5_dslCicloAutomati", "comentario": "DESLIGA CICLO AUT.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 5}, {"endereco": "I4.6", "nome": "ix_4.6_lgCicloFimDe", "comentario": "LIGA CICLO FINAL DE SEMANA", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 6}, {"endereco": "I4.7", "nome": "ix_4.7_emgFiltroPression", "comentario": "BOTÃO EMERG. DO FILTRO PRESSIONADO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB4", "nbit": 7}, {"endereco": "I5.0", "nome": "ix_5.0_prsArComprimi", "comentario": "PRESENÇA DE AR COMPRIMIDO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 0}, {"endereco": "I5.1", "nome": "ix_5.1_comaPressaoFiltro", "comentario": "COMANDO DEPRESSÃO DO FILTRO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 1}, {"endereco": "I5.2", "nome": "ix_5.2_prsColetorAlimenta", "comentario": "PRESSÃO DO COLETOR OK", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 2}, {"endereco": "I5.3", "nome": "ix_5.3_tmpLiquidoRefriger", "comentario": "TEMPERATURA DO LIQUIDO REFRIGERANTE", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 3}, {"endereco": "I5.4", "nome": "ix_5.4_bm1Automati", "comentario": "BOMBA 1 DE FILTRAGEM EM AUT.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 4}, {"endereco": "I5.5", "nome": "ix_5.5_bm1Manual", "comentario": "BOMBA 1 DE FILTRAGEM EM MAN.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 5}, {"endereco": "I5.6", "nome": "ix_5.6_bm2Automati", "comentario": "BOMBA 2 DE FILTRAGEM EM AUT.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 6}, {"endereco": "I5.7", "nome": "ix_5.7_bm2Manual", "comentario": "BOMBA 2 DE FILTRAGEM EM MAN.", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB5", "nbit": 7}, {"endereco": "I6.0", "nome": "ix_6.0_nvMaximoTanqueSujo", "comentario": "NÍVEL MAXIMO TQ. SUJO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 0}, {"endereco": "I6.1", "nome": "ix_6.1_nvMinimoTanqueSujo", "comentario": "NÍVEL MINIMO TQ. SUJO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 1}, {"endereco": "I6.2", "nome": "ix_6.2_nvInicioEnchimen", "comentario": "NÍVEL INICIO DE ENCHIMENTO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 2}, {"endereco": "I6.3", "nome": "ix_6.3_nvFimEnchimen", "comentario": "NÍVEL FIM DE ENCHIMENTO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 3}, {"endereco": "I6.4", "nome": "ix_6.4_nvMaximoTanqueCompensa", "comentario": "NÍVEL MAXIMO TQ. DE COMPENSAÇÃO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 4}, {"endereco": "I6.5", "nome": "ix_6.5_nvMinimoTanqueCompensa", "comentario": "NÍVEL MINIMO TQ. DE COMPENSAÇÃO", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 5}, {"endereco": "I6.6", "nome": "ix_6.6_habAutolimpContinua", "comentario": "HABILITA AUTOLIMPEZA CONTINUA", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 6}, {"endereco": "I6.7", "nome": "ix_6.7_habAutolimpManual", "comentario": "HABILITA AUTOL. MANUAL", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB6", "nbit": 7}, {"endereco": "I7.0", "nome": "ix_7.0_habComandoLocalPT2", "comentario": "HABILITA COMANDO LOCAL PT2", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB7", "nbit": 0}, {"endereco": "I7.1", "nome": "ix_7.1_lgManualTransporPT2", "comentario": "LIGA MAN. TRANSP. DRAGANTE PT2", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB7", "nbit": 1}, {"endereco": "I7.2", "nome": "ix_7.2_res", "comentario": "RESERVA", "classe": "reserva", "area": "I", "bit": true, "byte": "IB7", "nbit": 2}, {"endereco": "I7.3", "nome": "ix_7.3_res", "comentario": "RESERVA", "classe": "reserva", "area": "I", "bit": true, "byte": "IB7", "nbit": 3}, {"endereco": "I7.4", "nome": "ix_7.4_habComandoLocalPT1", "comentario": "HABILITA COMANDO LOCAL PT1", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB7", "nbit": 4}, {"endereco": "I7.5", "nome": "ix_7.5_lgManualTransporPT1", "comentario": "LIGA MAN. TRANSP. DRAGANTE PT1", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB7", "nbit": 5}, {"endereco": "I7.6", "nome": "ix_7.6_lgManualTransporRotovac", "comentario": "LIGA MAN. TRANSP. DRAG.+ROTOVAC PT1", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB7", "nbit": 6}, {"endereco": "I7.7", "nome": "ix_7.7_lgManualExtratorLodo", "comentario": "LIGA MAN. EXTRATOR DE LODO PT1", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB7", "nbit": 7}, {"endereco": "I8.0", "nome": "ix_8.0_res", "comentario": "SAE8.0 cilco automatico", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB8", "nbit": 0}, {"endereco": "I8.1", "nome": "ix_8.1_res", "comentario": "SAE8.0 ciclo malual", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB8", "nbit": 1}, {"endereco": "I8.2", "nome": "ix_8.2_res", "comentario": "SBE8.2 inicio ciclo", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB8", "nbit": 2}, {"endereco": "I8.3", "nome": "ix_8.3_res", "comentario": "SBE8.3 desliga ciclo", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB8", "nbit": 3}, {"endereco": "I8.4", "nome": "ix_8.4_res", "comentario": "SBE8.4 inicio ciclo final semala", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB8", "nbit": 4}, {"endereco": "I8.5", "nome": "ix_8.5_res", "comentario": "KAA23.5 motor desoleador iniciado", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB8", "nbit": 5}, {"endereco": "I8.6", "nome": "ix_8.6_res", "comentario": "SAE8.6 habilita auto limpeza contínua", "classe": "entrada_digital", "area": "I", "bit": true, "byte": "IB8", "nbit": 6}, {"endereco": "I8.7", "nome": "ix_8.7_res", "comentario": "reserva", "classe": "reserva", "area": "I", "bit": true, "byte": "IB8", "nbit": 7}, {"endereco": "M10.1", "nome": "mx_10.1", "comentario": "ALARME AO INICIAR BOMBA 1 FILTRO/ENVIO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB10", "nbit": 1}, {"endereco": "M10.3", "nome": "mx_10.3", "comentario": "ALARME AO INICIAR BOMBA 2 FILTRO/ENVIO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB10", "nbit": 3}, {"endereco": "M10.4", "nome": "mx_10.4", "comentario": "DISJUNTOR DESARMADO MOTOR TRANSP. DRAGANTE", "classe": "alarme", "area": "M", "bit": true, "byte": "MB10", "nbit": 4}, {"endereco": "M10.5", "nome": "mx_10.5", "comentario": "DISJUNTOR DESARMADO BOMBA 1", "classe": "alarme", "area": "M", "bit": true, "byte": "MB10", "nbit": 5}, {"endereco": "M10.6", "nome": "mx_10.6", "comentario": "DISJUNTOR DESARMADO BOMBA 2", "classe": "alarme", "area": "M", "bit": true, "byte": "MB10", "nbit": 6}, {"endereco": "M11.1", "nome": "mx_11.1", "comentario": "NÍVEL MIN. LIQUIDO P/ FILTRAR", "classe": "alarme", "area": "M", "bit": true, "byte": "MB11", "nbit": 1}, {"endereco": "M11.2", "nome": "mx_11.2", "comentario": "PRESSÃO AR INSUFICIENTE", "classe": "alarme", "area": "M", "bit": true, "byte": "MB11", "nbit": 2}, {"endereco": "M11.3", "nome": "mx_11.3", "comentario": "AUXILIARES DESABILITADO", "classe": "estado", "area": "M", "bit": true, "byte": "MB11", "nbit": 3}, {"endereco": "M11.5", "nome": "mx_11.5", "comentario": "EMERGÊNCIA ATUADA", "classe": "alarme", "area": "M", "bit": true, "byte": "MB11", "nbit": 5}, {"endereco": "M11.6", "nome": "mx_11.6", "comentario": "ALARME DEPRESSÃO FILTRO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB11", "nbit": 6}, {"endereco": "M12.1", "nome": "mx_12.1", "comentario": "ALARME COMANDO BOMBA TROCADOR DE CALOR", "classe": "alarme", "area": "M", "bit": true, "byte": "MB12", "nbit": 1}, {"endereco": "M12.2", "nome": "mx_12.2", "comentario": "ALARME BOMBA 1", "classe": "alarme", "area": "M", "bit": true, "byte": "MB12", "nbit": 2}, {"endereco": "M12.3", "nome": "mx_12.3", "comentario": "ALARME BOMBA 2", "classe": "alarme", "area": "M", "bit": true, "byte": "MB12", "nbit": 3}, {"endereco": "M13.0", "nome": "mx_13.0", "comentario": "ALARME TEMPERATURA ARMÁRIO ELÉTRICO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB13", "nbit": 0}, {"endereco": "M13.1", "nome": "mx_13.1", "comentario": "ALARME COMANDO MOTOR ROTOVAC", "classe": "alarme", "area": "M", "bit": true, "byte": "MB13", "nbit": 1}, {"endereco": "M13.2", "nome": "mx_13.2", "comentario": "ALARME COMANDO MOTOR TRANSP. DRAGANTE", "classe": "alarme", "area": "M", "bit": true, "byte": "MB13", "nbit": 2}, {"endereco": "M13.4", "nome": "mx_13.4", "comentario": "ALARME COMANDO MOTOR ASPIRADOR", "classe": "alarme", "area": "M", "bit": true, "byte": "MB13", "nbit": 4}, {"endereco": "M13.6", "nome": "mx_13.6", "comentario": "DISJUNTOR DESARMADO BOMBA TROC. CALOR", "classe": "alarme", "area": "M", "bit": true, "byte": "MB13", "nbit": 6}, {"endereco": "M13.7", "nome": "mx_13.7", "comentario": "ALARME NÍVEL MIN. LIQUIDO FILTRADO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB13", "nbit": 7}, {"endereco": "M14.0", "nome": "mx_14.0", "comentario": "ALARME NÍVEL MAX LIQUIDO P/ FILTRAR", "classe": "alarme", "area": "M", "bit": true, "byte": "MB14", "nbit": 0}, {"endereco": "M14.1", "nome": "mx_14.1", "comentario": "ALARME AVANÇO BANDA FILTRANTE", "classe": "alarme", "area": "M", "bit": true, "byte": "MB14", "nbit": 1}, {"endereco": "M14.2", "nome": "mx_14.2", "comentario": "ALARME COMANDO MOTOR EXTRATOR LODO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB14", "nbit": 2}, {"endereco": "M15.0", "nome": "mx_15.0", "comentario": "DISJUNTOR DESARMADO MOTOR ROTOVAC", "classe": "alarme", "area": "M", "bit": true, "byte": "MB15", "nbit": 0}, {"endereco": "M15.1", "nome": "mx_15.1", "comentario": "DISJUNTOR DESARMADO MOTOR ASPIRADOR", "classe": "alarme", "area": "M", "bit": true, "byte": "MB15", "nbit": 1}, {"endereco": "M15.2", "nome": "mx_15.2", "comentario": "DISJUNTOR DESARMADO MOTOR EXTRATOR LODO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB15", "nbit": 2}, {"endereco": "M15.4", "nome": "mx_15.4", "comentario": "FALTA ÓLEO P/ ENCHIMENTO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB15", "nbit": 4}, {"endereco": "M15.5", "nome": "mx_15.5", "comentario": "ALARME NÍVEL MAX LIQUIDO FILTRADO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB15", "nbit": 5}, {"endereco": "M15.6", "nome": "mx_15.6", "comentario": "NÍVEL DE ENCHIMENTO", "classe": "estado", "area": "M", "bit": true, "byte": "MB15", "nbit": 6}, {"endereco": "M15.7", "nome": "mx_15.7", "comentario": "DURAÇÃO MAX ENCHIMENTO", "classe": "estado", "area": "M", "bit": true, "byte": "MB15", "nbit": 7}, {"endereco": "M16.0", "nome": "mx_16.0", "comentario": "AUX 2 ALARME CRITICO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB16", "nbit": 0}, {"endereco": "M16.1", "nome": "mx_16.1", "comentario": "ALARME CRITICO P/ NÍVEL MIN LIQUIDO FILTRADO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB16", "nbit": 1}, {"endereco": "M16.3", "nome": "mx_16.3", "comentario": "AUX 3 ALARME CRITICO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB16", "nbit": 3}, {"endereco": "M17.1", "nome": "mx_17.1", "comentario": "INICIO DE PARTIDA BOMBA 1", "classe": "estado", "area": "M", "bit": true, "byte": "MB17", "nbit": 1}, {"endereco": "M17.2", "nome": "mx_17.2", "comentario": "INICIO DE PARTIDA BOMBA 2", "classe": "estado", "area": "M", "bit": true, "byte": "MB17", "nbit": 2}, {"endereco": "M17.7", "nome": "mx_17.7", "comentario": "NÍVEL BAIXO INICIO DE ENCHIMENTO", "classe": "estado", "area": "M", "bit": true, "byte": "MB17", "nbit": 7}, {"endereco": "M20.0", "nome": "mx_20.0", "comentario": "MANUAL SELECIONADO", "classe": "estado", "area": "M", "bit": true, "byte": "MB20", "nbit": 0}, {"endereco": "M20.1", "nome": "mx_20.1", "comentario": "AUTOMÁTICO SELECIONADO", "classe": "estado", "area": "M", "bit": true, "byte": "MB20", "nbit": 1}, {"endereco": "M20.2", "nome": "mx_20.2", "comentario": "INICIO CICLO AUTOMÁTICO", "classe": "estado", "area": "M", "bit": true, "byte": "MB20", "nbit": 2}, {"endereco": "M20.3", "nome": "mx_20.3", "comentario": "CICLO FINAL SEMAN. SELECIONADO", "classe": "estado", "area": "M", "bit": true, "byte": "MB20", "nbit": 3}, {"endereco": "M20.4", "nome": "mx_20.4_IncCicloFimSem", "comentario": "INICIO CICLO FINAL de semana", "classe": "estado", "area": "M", "bit": true, "byte": "MB20", "nbit": 4}, {"endereco": "M20.6", "nome": "mx_20.6", "comentario": "HABILITA AUTO LIMPEZA CONTÍNUA", "classe": "estado", "area": "M", "bit": true, "byte": "MB20", "nbit": 6}, {"endereco": "M20.7", "nome": "mx_20.7", "comentario": "DESLIGA CICLO", "classe": "estado", "area": "M", "bit": true, "byte": "MB20", "nbit": 7}, {"endereco": "M21.0", "nome": "mx_21.0", "comentario": "ALARME CRITICO PRESENTE", "classe": "alarme", "area": "M", "bit": true, "byte": "MB21", "nbit": 0}, {"endereco": "M21.1", "nome": "mx_21.1", "comentario": "AUX 1 ALARME PERMISSÍVEL", "classe": "alarme", "area": "M", "bit": true, "byte": "MB21", "nbit": 1}, {"endereco": "M21.2", "nome": "mx_21.2", "comentario": "AUX 2 ALARME PERMISSÍVEL", "classe": "alarme", "area": "M", "bit": true, "byte": "MB21", "nbit": 2}, {"endereco": "M21.3", "nome": "mx_21.3", "comentario": "ALARME PERMISSÍVEL PRESENTE", "classe": "alarme", "area": "M", "bit": true, "byte": "MB21", "nbit": 3}, {"endereco": "M21.4", "nome": "mx_21.4", "comentario": "SILENCIA SINALIZADOR ACUSTICO", "classe": "estado", "area": "M", "bit": true, "byte": "MB21", "nbit": 4}, {"endereco": "M21.5", "nome": "mx_21.5", "comentario": "AUX 1 ALARME CRITICO", "classe": "alarme", "area": "M", "bit": true, "byte": "MB21", "nbit": 5}, {"endereco": "M22.0", "nome": "mx_22.0", "comentario": "CICLO AUTO LIMPEZA", "classe": "estado", "area": "M", "bit": true, "byte": "MB22", "nbit": 0}, {"endereco": "M22.1", "nome": "mx_22.1", "comentario": "1° CICLO AUTO LIMPEZA APÓS INICIO", "classe": "estado", "area": "M", "bit": true, "byte": "MB22", "nbit": 1}, {"endereco": "M22.2", "nome": "mx_22.2", "comentario": "INICIO AUTO LIMPEZA A TEMPO", "classe": "estado", "area": "M", "bit": true, "byte": "MB22", "nbit": 2}, {"endereco": "M22.3", "nome": "mx_22.3", "comentario": "DURAÇÃO CICLO AUTO LIMPEZA", "classe": "estado", "area": "M", "bit": true, "byte": "MB22", "nbit": 3}, {"endereco": "M25.0", "nome": "mx_25.0", "comentario": "BOMBA 1 FILTRO/ENVIO RESERVA", "classe": "estado", "area": "M", "bit": true, "byte": "MB25", "nbit": 0}, {"endereco": "M25.1", "nome": "mx_25.1", "comentario": "BOMBA 2 FILTRO/ENVIO RESERVA", "classe": "estado", "area": "M", "bit": true, "byte": "MB25", "nbit": 1}, {"endereco": "M61.0", "nome": "mx_61.0", "comentario": "ALARME AO INICIAR SOFTSTART BOMBA 1", "classe": "alarme", "area": "M", "bit": true, "byte": "MB61", "nbit": 0}, {"endereco": "M61.1", "nome": "mx_61.1", "comentario": "ALARME AO INICIAR SOFTSTART BOMBA 2", "classe": "alarme", "area": "M", "bit": true, "byte": "MB61", "nbit": 1}, {"endereco": "M100.0", "nome": "mx_100.0", "comentario": "MÁQUINA EM TRABALHO", "classe": "estado", "area": "M", "bit": true, "byte": "MB100", "nbit": 0}, {"endereco": "M122.2", "nome": "mx_122.2_ALM BOMBA 1", "comentario": "ALARME BOMBA 1", "classe": "alarme", "area": "M", "bit": true, "byte": "MB122", "nbit": 2}, {"endereco": "M122.3", "nome": "mx_122.3", "comentario": "ALARME BOMBA 2", "classe": "alarme", "area": "M", "bit": true, "byte": "MB122", "nbit": 3}, {"endereco": "M140.4", "nome": "mx_140.4", "comentario": "COMANDO PT1 HABILITADO", "classe": "estado", "area": "M", "bit": true, "byte": "MB140", "nbit": 4}, {"endereco": "M140.5", "nome": "mx_140.5", "comentario": "COMANDO PT2 HABILITADO", "classe": "estado", "area": "M", "bit": true, "byte": "MB140", "nbit": 5}, {"endereco": "Q8.0", "nome": "qx_08.0_ligaDesligaBomba1", "comentario": "LIGA/DESL. AUX. BOMBA 1 DE FILTRAGEM", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 0}, {"endereco": "Q8.1", "nome": "qx_08.1_reseSoftstarBomba1", "comentario": "AUX. RESET SOFT-START BOMBA 1 DE FILTR.", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 1}, {"endereco": "Q8.2", "nome": "qx_08.2_ligaDesligaBomba2", "comentario": "LIGA/DESL. AUX. BOMBA 2 DE FILTRAGEM", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 2}, {"endereco": "Q8.3", "nome": "qx_08.3_reseSoftstarBomba2", "comentario": "AUX. RESET SOFT-START BOMBA 2 DE FILTR.", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 3}, {"endereco": "Q8.4", "nome": "qx_08.4_contBombaTrocador", "comentario": "LIGA BOMBA TROCADOR DE CALOR", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 4}, {"endereco": "Q8.5", "nome": "qx_08.5_contAspirado", "comentario": "LIGA ASPIRADOR", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 5}, {"endereco": "Q8.6", "nome": "qx_08.6_contExtratorLodo", "comentario": "LIGA EXTRATOR DE LODO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 6}, {"endereco": "Q8.7", "nome": "qx_08.7_contRotovac", "comentario": "LIGA ROTOVAC", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB8", "nbit": 7}, {"endereco": "Q9.0", "nome": "qx_09.0_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB9", "nbit": 0}, {"endereco": "Q9.1", "nome": "qx_09.1_RELE AUX. TRANSP. DRAGANTE", "comentario": "RELE AUX. TRANSP. DRAGANTE", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB9", "nbit": 1}, {"endereco": "Q9.2", "nome": "qx_09.2_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB9", "nbit": 2}, {"endereco": "Q9.3", "nome": "qx_09.3_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB9", "nbit": 3}, {"endereco": "Q9.4", "nome": "qx_09.4_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB9", "nbit": 4}, {"endereco": "Q9.5", "nome": "qx_09.5_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB9", "nbit": 5}, {"endereco": "Q9.6", "nome": "qx_09.6_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB9", "nbit": 6}, {"endereco": "Q9.7", "nome": "qx_09.7_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB9", "nbit": 7}, {"endereco": "Q10.0", "nome": "qx_10.0_valvEnvio", "comentario": "VÁLV. DE ALIM. AR COMPRIMIDO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB10", "nbit": 0}, {"endereco": "Q10.1", "nome": "qx_10.1_valvQuebraPressao", "comentario": "VÁLV. COMANDO QUEBRA DEPRESSÃO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB10", "nbit": 1}, {"endereco": "Q10.2", "nome": "qx_10.2_valvSopragem", "comentario": "VÁLV. COMANDO DE ASSOPRAGEM", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB10", "nbit": 2}, {"endereco": "Q10.3", "nome": "qx_10.3_valvLavagemCompensa", "comentario": "VÁLV. LAVAGEM E COMPENSAÇÃO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB10", "nbit": 3}, {"endereco": "Q10.4", "nome": "qx_10.4_modoLocalPt2Ligado", "comentario": "modo local pt2 ligado", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB10", "nbit": 4}, {"endereco": "Q10.5", "nome": "qx_10.5_transportadorDraganteLigadoViaPt2", "comentario": "transportador dragante ligado via pt2", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB10", "nbit": 5}, {"endereco": "Q10.6", "nome": "qx_10.6_valvTrocadorCalor", "comentario": "VÁLV. DO TROCADOR DE CALOR", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB10", "nbit": 6}, {"endereco": "Q10.7", "nome": "qx_10.7_res", "comentario": "reserva", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB10", "nbit": 7}, {"endereco": "Q11.0", "nome": "qx_11.0_lampModoLocalPT1", "comentario": "MODO LOCAL PT1 LIGADO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 0}, {"endereco": "Q11.1", "nome": "qx_11.1_lampModoLocalPT2", "comentario": "TRANSP. DRAG. LIGADO VIA PT1", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 1}, {"endereco": "Q11.2", "nome": "qx_11.2_tranPT1Ligado", "comentario": "TRANSP. DRAG. +ROTOVAC LIGADO VIA PT1", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 2}, {"endereco": "Q11.3", "nome": "qx_11.3_tranPT2Ligado", "comentario": "EXTRATOR DE LODO LIGADO VIA PT1", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 3}, {"endereco": "Q11.4", "nome": "qx_11.4_sistFiltrageLigado", "comentario": "COLUNA VD SIST. DE FILTRAGEM LIG.", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 4}, {"endereco": "Q11.5", "nome": "qx_11.5_sistFiltrageFalha", "comentario": "COLUNA VM SIST. DE FILTRAGEM FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 5}, {"endereco": "Q11.6", "nome": "qx_11.6_sistFiltrageAviso", "comentario": "COLUNA AM SIST. DE FILTRAGEM AVISO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 6}, {"endereco": "Q11.7", "nome": "qx_11.7_sireFalha", "comentario": "COLUNA SIRENE SIST. DE FILTR. FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB11", "nbit": 7}, {"endereco": "Q12.0", "nome": "qx_12.0_sistManual", "comentario": "SINÓT. SISTEMA EM MAN.", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB12", "nbit": 0}, {"endereco": "Q12.1", "nome": "qx_12.1_sistAutomati", "comentario": "SINÓT SISTEMA EM AUT.", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB12", "nbit": 1}, {"endereco": "Q12.2", "nome": "qx_12.2_ciclAutomatiLigado", "comentario": "SINÓT. CICLO AUT. LIGADO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB12", "nbit": 2}, {"endereco": "Q12.3", "nome": "qx_12.3_ciclFimSemanaLigado", "comentario": "SINÓT. CICLO FINAL SEMANA LIGADO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB12", "nbit": 3}, {"endereco": "Q12.4", "nome": "qx_12.4_ciclAutolimpLigado", "comentario": "SINÓT. CICLO AUTOLIMPEZA LIGADO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB12", "nbit": 4}, {"endereco": "Q12.5", "nome": "qx_12.5_ciclAutolimpContinua", "comentario": "SINÓT. CICLO AUTOL. CONTINUA LIGADO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB12", "nbit": 5}, {"endereco": "Q12.6", "nome": "qx_12.6_deslCicloAutomati", "comentario": "SINÓT. DESLIGADO CICLO AUT.", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB12", "nbit": 6}, {"endereco": "Q12.7", "nome": "qx_12.7_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB12", "nbit": 7}, {"endereco": "Q13.0", "nome": "qx_13.0_bomb1LigadaFalha", "comentario": "SINÓT. BOMBA1 FILTR. LIGADA/FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB13", "nbit": 0}, {"endereco": "Q13.1", "nome": "qx_13.1_bomb2LigadaFalha", "comentario": "SINÓT. BOMBA2 FILTR. LIGADA/FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB13", "nbit": 1}, {"endereco": "Q13.2", "nome": "qx_13.2_tranLigadoFalha", "comentario": "SINÓT. TRANSP. DRAGANTE LIGADO/FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB13", "nbit": 2}, {"endereco": "Q13.3", "nome": "qx_13.3_extrLigadoFalha", "comentario": "SINÓT. EXTRATOR DE LODO LIGADO/FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB13", "nbit": 3}, {"endereco": "Q13.4", "nome": "qx_13.4_aspiLigadoFalha", "comentario": "SINÓT. ASPIRADOR LIGADO/FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB13", "nbit": 4}, {"endereco": "Q13.5", "nome": "qx_13.5_rotoLigadoFalha", "comentario": "SINÓT. ROTOVAC LIGADO/FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB13", "nbit": 5}, {"endereco": "Q13.6", "nome": "qx_13.6_bombTrocadorLigadaFalha", "comentario": "SINÓT. BOMBA T. C. LIGADO/FALHA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB13", "nbit": 6}, {"endereco": "Q13.7", "nome": "qx_13.7_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB13", "nbit": 7}, {"endereco": "Q14.0", "nome": "qx_14.0_presArOK", "comentario": "SINÓT. PRESSÃO DE AR COMPRIMIDO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 0}, {"endereco": "Q14.1", "nome": "qx_14.1_valvQuebraVacuoAberta", "comentario": "SINÓT. VÁLV. QUEBRA VÁCUO ABERTA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 1}, {"endereco": "Q14.2", "nome": "qx_14.2_valvCompensaAberta", "comentario": "SINÓT. VÁLV. COMPENSAÇÃO ABERTA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 2}, {"endereco": "Q14.3", "nome": "qx_14.3_valvSopragemAberta", "comentario": "SINÓT. VÁLV. ASSOPRAGEM ABERTA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 3}, {"endereco": "Q14.4", "nome": "qx_14.4_niveAltoTanqueCompensa", "comentario": "SINÓT. NÍVEL ALTO TQ. COMPENSAÇÃO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 4}, {"endereco": "Q14.5", "nome": "qx_14.5_niveBaixoTanqueCompensa", "comentario": "SINÓT. NÍVEL BAIXO TQ. COMPENSAÇÃO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 5}, {"endereco": "Q14.6", "nome": "qx_14.6_niveMaximoFiltro", "comentario": "SINÓT. NÍVEL MAXIMO FILTRO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 6}, {"endereco": "Q14.7", "nome": "qx_14.7_niveAltoFiltro", "comentario": "SINÓT. NÍVEL ALTO FILTRO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB14", "nbit": 7}, {"endereco": "Q15.0", "nome": "qx_15.0_niveBaixoFiltro", "comentario": "SINÓT. NÍVEL BAIXO FILTRO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB15", "nbit": 0}, {"endereco": "Q15.1", "nome": "qx_15.1_niveMinimoFiltro", "comentario": "SINÓT. NÍVEL MINIMO FILTRO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB15", "nbit": 1}, {"endereco": "Q15.2", "nome": "qx_15.2_contPapel", "comentario": "SINÓT. CONTR. DE PAPEL", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB15", "nbit": 2}, {"endereco": "Q15.3", "nome": "qx_15.3_contRotacaoBanda", "comentario": "SINÓT. CONTR. ROTAÇÃO DA MANTA FILTR.", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB15", "nbit": 3}, {"endereco": "Q15.4", "nome": "qx_15.4_vacuNoFiltro", "comentario": "SINÓT. VÁCUO DO FILTRO", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB15", "nbit": 4}, {"endereco": "Q15.5", "nome": "qx_15.5_tempAltaPainel", "comentario": "SINÓT. VÁLV. T.C. ABERTA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB15", "nbit": 5}, {"endereco": "Q15.6", "nome": "qx_15.6_valvLavagemAberta", "comentario": "SINÓT. VÁLV. LAVAGEM ABERTA", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB15", "nbit": 6}, {"endereco": "Q15.7", "nome": "qx_15.7_res", "comentario": "RESERVA", "classe": "reserva", "area": "Q", "bit": true, "byte": "QB15", "nbit": 7}, {"endereco": "Q28.6", "nome": "qx_transp_em_rotaç", "comentario": "HLA28.6 transportador ligado", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB28", "nbit": 6}, {"endereco": "Q28.7", "nome": "qx_rotovac_em_rotaç", "comentario": "HLA28.7 rotovac ligado", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB28", "nbit": 7}, {"endereco": "Q29.0", "nome": "qx_extrator_em_rotaç", "comentario": "HLA29.0 extrator de lodo ligado", "classe": "saida_digital", "area": "Q", "bit": true, "byte": "QB29", "nbit": 0}], "analogicas": [{"endereco": "IW352", "nome": "iw_cont_banda_rasgada", "comentario": "", "lido": false}, {"endereco": "IW356", "nome": "iw_sinal_trasd_press", "comentario": "", "lido": false}, {"endereco": "QW336", "nome": "qx_saída_analog_inverter", "comentario": "saída analôgica p/ regolar inverter", "lido": false}]};
/* simulador puro (o mesmo codigo do fluxo demo do Node-RED) */
// [F] SIMULADOR PURO (DEMO): simularBytes(contrato, agoraMs) devolve os MESMOS bytes que a CPU enviaria
// [F] ({"IB0":n,...}) ou null (silencio = teste de "sem comunicacao"). Sem PLC, sem rede.
// [F] Usado em 2 lugares com o MESMO codigo: fluxo demo do Node-RED e simulador embutido no HTML.
// [F] Ciclo de 180 s: 40-70 s aviso (permissivel); 100-140 s falha critica na bomba 1; 150-165 s silencio.
// [F] Nivel do tanque sujo sobe e desce a cada 60 s e e entregue pelos SENSORES (sensor ativo = coberto):
// [F]   I6.1 minimo >= 15 %, I6.2 inicio de enchimento >= 40 %, I6.3 fim de enchimento >= 70 %, I6.0 maximo >= 90 %.
// [F] Tanque limpo (compensacao) oscila a cada 90 s: I6.5 minimo >= 15 %, I6.4 maximo >= 85 %.
// [F] Nunca usar em producao: a tela exibe "DEMO" em destaque (licao Demo x Real).
function simularBytes(contrato, agoraMs) {
  var t = (agoraMs / 1000) % 180;
  if (t >= 150 && t < 165) return null;
  var B = {};
  var set = function (end, v) {
    var m = /^([IQM])(\d+)\.(\d)$/.exec(end); if (!m) return;
    var k = m[1] + "B" + m[2]; B[k] = (B[k] || 0);
    if (v) B[k] |= (1 << Number(m[3])); else B[k] &= ~(1 << Number(m[3]));
  };
  contrato.tags.forEach(function (tg) { if (tg.bit && B[tg.byte] === undefined) B[tg.byte] = 0; });

  var falhaBomba1 = t >= 100 && t < 140, aviso = t >= 40 && t < 70;
  var fase = (t % 60) / 60, nivel = fase < 0.5 ? fase * 2 : 2 - fase * 2;          // tanque sujo 0..1
  var nl = 0.55 + 0.35 * Math.sin(2 * Math.PI * t / 90);                           // tanque limpo 0..1
  var limpeza = (t % 90) >= 20 && (t % 90) < 50;

  // base: comando, seguranca, disjuntores OK, ar, modo automatico
  ["I0.0","I0.3","I0.6","I4.2","I4.4","I5.0","I5.2","I5.4","I5.6","I1.0","I1.4","I2.0","I2.2","I2.4","I3.0","I3.5","Q12.1","Q12.2"].forEach(function (a) { set(a, true); });
  // sensores de nivel do tanque sujo (entradas) e lampadas do sinotico (saidas)
  set("I6.1", nivel >= 0.15); set("I6.2", nivel >= 0.40); set("I6.3", nivel >= 0.70); set("I6.0", nivel >= 0.90);
  set("Q14.6", nivel >= 0.90); set("Q14.7", nivel >= 0.70); set("Q15.0", nivel < 0.40); set("Q15.1", nivel < 0.15);
  // tanque limpo
  set("I6.5", nl >= 0.15); set("I6.4", nl >= 0.85); set("Q14.4", nl >= 0.85); set("Q14.5", nl < 0.15);
  // bombas
  var b1 = !falhaBomba1, b2 = nivel > 0.5;
  set("I1.1", b1); set("I1.2", b1); set("Q13.0", b1);
  set("I1.5", b2); set("I1.6", b2); set("Q13.1", b2);
  set("I2.1", true); set("Q13.6", true);
  // ciclo de autolimpeza
  set("Q12.4", limpeza);
  set("I2.3", limpeza); set("Q13.4", limpeza); set("Q14.1", limpeza); set("Q14.3", limpeza);
  set("I3.1", limpeza); set("Q13.5", limpeza);
  set("I3.6", true); set("Q13.2", true); set("I2.5", true); set("Q13.3", true);
  set("Q15.3", true); set("Q15.4", true); set("Q14.0", true); set("Q15.6", b2); set("Q14.2", nl > 0.5);
  // coluna sinaleira
  set("Q11.4", !falhaBomba1);
  if (aviso) { set("M13.7", true); set("M21.3", true); set("Q11.6", true); }
  if (falhaBomba1) { set("M12.2", true); set("M122.2", true); set("M21.0", true); set("Q11.5", true); set("Q11.7", true); }
  return B;
}

const Cfg = {
  pollMs: 1000,          // intervalo de leitura da API
  velhoMs: 5000,         // idade maxima do dado para ser considerado atual
  falhasParaCair: 2,     // falhas seguidas de fetch antes de declarar "sem comunicacao"
  histMax: 300
};
function lerStorage(k){ try { return localStorage.getItem(k); } catch(e){ return null; } }
function gravarStorage(k,v){ try { localStorage.setItem(k,v); } catch(e){} }
function lerSessao(k){ try { return sessionStorage.getItem(k); } catch(e){ return null; } }
function gravarSessao(k,v){ try { sessionStorage.setItem(k,v); } catch(e){} }
const esc = s => String(s==null?"":s).replace(/[&<>"']/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;","'":"&#39;"}[c]));
const $ = (s,r=document)=>r.querySelector(s);
const $$ = (s,r=document)=>Array.from(r.querySelectorAll(s));
const hhmmss = d => new Date(d).toLocaleTimeString("pt-BR",{hour12:false});
function dur(ms){ const s=Math.max(0,Math.round(ms/1000)); const h=Math.floor(s/3600),m=Math.floor(s%3600/60),x=s%60;
  return (h?h+"h ":"")+(h||m?m+"min ":"")+x+"s"; }

/* ============================================================
   2. DADOS (API, estado, comunicacao)
   ============================================================ */
const Dados = {
  base: "", contrato: null, tagsPorEnd: {}, estado: null,
  ultimoOk: 0, falhas: 0, semCom: true, motivo: "aguardando 1ª leitura", semDesde: Date.now(),
  ouvintes: [],
  bit(a){ if (this.semCom || !this.estado) return undefined; const v=this.estado.bits[a]; return v===undefined?undefined:v; },
  tag(a){ return this.tagsPorEnd[a]; },
  aoAtualizar(f){ this.ouvintes.push(f); },
  async buscar(url){
    const c = new AbortController(); const t = setTimeout(()=>c.abort(), 3000);
    try { const r = await fetch(this.base+url,{cache:"no-store",signal:c.signal}); if(!r.ok) throw new Error("HTTP "+r.status); return await r.json(); }
    finally { clearTimeout(t); }
  },
  async carregarContrato(){
    this.contrato = await this.buscar("/baggio/api/tags");
    this.tagsPorEnd = {}; this.contrato.tags.forEach(t=>this.tagsPorEnd[t.endereco]=t);
  },
  fonte: "cpu", simUltimo: null,
  /* SIMULACAO: gera o estado no proprio navegador (mesmo codigo do fluxo demo). Nada de rede. */
  lerSim(){
    if (!this.contrato) { this.contrato = CONTRATO_EMB; this.tagsPorEnd = {}; CONTRATO_EMB.tags.forEach(t=>this.tagsPorEnd[t.endereco]=t); }
    const B = simularBytes(CONTRATO_EMB, Date.now());
    if (B) { const bits = {}; CONTRATO_EMB.tags.forEach(t=>{ const v=B[t.byte]; if (typeof v==="number") bits[t.endereco]=((v>>t.nbit)&1)===1; }); this.simUltimo = {ts:Date.now(), bits}; }
    const u = this.simUltimo;
    this.falhas = 0;
    this.estado = {versao:VERSAO, origem:"demo", agora:Date.now(), ts:u.ts, idade_ms:0, comunicacao:"ok", motivo:"", bits:u.bits};   // simulacao: SEMPRE ok
    this.definirCom(false, "");
    this.ultimoOk = Date.now();
  },
  /* troca de fonte em funcionamento: zera o que veio da fonte anterior */
  trocarFonte(f){
    this.fonte = f; this.contrato = null; this.estado = null; this.tagsPorEnd = {}; this.simUltimo = null;
    this.falhas = 0; this.semCom = true; this.motivo = "aguardando 1ª leitura"; this.semDesde = Date.now();
    Alarmes.defs = []; Alarmes.estado = {}; Alarmes.iniciado = false; TelaES.montadoAnalog = false;
    gravarStorage("baggio_fonte", f);
    $$("#fonteSel button").forEach(b=>b.setAttribute("aria-pressed", b.dataset.fonte===f));
    this.ler();
  },
  async ler(){
    if (this.fonte === "sim") { this.lerSim(); this.ouvintes.forEach(f=>{ try{ f(); }catch(e){ console.error(e); } }); return; }
    const f0 = this.fonte;                 // fonte no inicio desta leitura
    try {
      if (!this.contrato) await this.carregarContrato();
      if (this.fonte !== f0) { this.contrato = null; return; }          // trocou de fonte durante a espera: descarta
      const e = await this.buscar("/baggio/api/estado");
      if (this.fonte !== f0) return;                                     // idem: resposta velha de outra fonte
      this.falhas = 0; this.estado = e;
      const ok = e.comunicacao === "ok" && e.idade_ms != null && e.idade_ms <= Cfg.velhoMs;
      this.definirCom(!ok, ok ? "" : (e.motivo || "dados velhos"));
      if (ok) this.ultimoOk = Date.now();
    } catch (err) {
      if (this.fonte !== f0) return;                                     // erro de uma fonte que ja foi trocada
      this.falhas++;
      if (this.falhas >= Cfg.falhasParaCair) this.definirCom(true, "Node-RED não responde ("+(err.message||err)+")");
    }
    this.ouvintes.forEach(f=>{ try{ f(); }catch(e){ console.error(e); } });
  },
  definirCom(sem, motivo){
    if (sem && !this.semCom) this.semDesde = Date.now();
    this.semCom = sem; this.motivo = motivo;
  },
  iniciar(){ this.ler(); setInterval(()=>this.ler(), Cfg.pollMs); }
};

/* ============================================================
   3. MAPA (equipamentos e luzes: endereco -> significado)
      Fonte dos enderecos: docs/contratos/tags_v0.1.json.
      A VALIDAR NA MAQUINA: polaridade e quais alarmes ligam a cada equipamento.
   ============================================================ */
const Mapa = {
  eq: {
    bomba1:   {nome:"Bomba 1",  run:"I1.1", disj:"I1.0", falha:["M10.1","M10.5","M12.2","M122.2","M61.0"], auto:"I5.4", man:"I5.5"},
    bomba2:   {nome:"Bomba 2",  run:"I1.5", disj:"I1.4", falha:["M10.3","M10.6","M12.3","M122.3","M61.1"], auto:"I5.6", man:"I5.7"},
    bombaTC:  {nome:"Bomba trocador de calor", run:"I2.1", disj:"I2.0", falha:["M12.1","M13.6"]},
    aspirador:{nome:"Aspirador", run:"I2.3", disj:"I2.2", falha:["M13.4","M15.1"]},
    extrator: {nome:"Extrator de lodo", run:"I2.5", disj:"I2.4", falha:["M14.2","M15.2"]},
    rotovac:  {nome:"Rotovac", run:"I3.1", disj:"I3.0", falha:["M13.1","M15.0"]},
    dragante: {nome:"Transp. dragante", run:"I3.6", disj:"I3.5", falha:["M13.2","M10.4"]}
  },
  valvulas: {
    quebraVacuo:{nome:"Quebra vácuo", end:"Q14.1"}, compensacao:{nome:"Compensação", end:"Q14.2"},
    sopro:{nome:"Sopro", end:"Q14.3"}, lavagem:{nome:"Lavagem", end:"Q15.6"}, trocador:{nome:"V. T.C.", end:"Q15.5"}
  },
  nivSujo:[["Máximo","Q14.6"],["Alto","Q14.7"],["Baixo","Q15.0"],["Mínimo","Q15.1"]],
  nivLimpo:[["Alto","Q14.4"],["Baixo","Q14.5"]],
  /* Overview fiel ao WinCC: posicao (x,y) em coordenadas do desenho; bit = endereco, eq = equipamento */
  ov:{
    lampadas:[
      {id:"ar",       nome:"Ar comprimido",                    x:57,  y:45,  bit:"Q14.0"},
      {id:"rotovac",  nome:"Rotovac",                          x:198, y:92,  eq:"rotovac"},
      {id:"transp",   nome:"Transportador do filtro (dragante)",x:164, y:127, eq:"dragante"},
      {id:"aspirador",nome:"Aspirador",                        x:230, y:128, eq:"aspirador"},
      {id:"extrator", nome:"Extrator de lodo",                 x:164, y:162, eq:"extrator"},
      {id:"qv",       nome:"Válvula quebra vácuo aberta",      x:150, y:263, bit:"Q14.1"},
      {id:"banda",    nome:"Rotação da banda filtrante",       x:190, y:340, bit:"Q15.3"},
      {id:"lAlto",    nome:"Tanque limpo - nível alto",        x:325, y:130, bit:"Q14.4"},
      {id:"lMin",     nome:"Tanque limpo - nível mínimo",      x:325, y:186, bit:"Q14.5"},
      {id:"comp",     nome:"Válvula de compensação aberta",    x:546, y:146, bit:"Q14.2"},
      {id:"sMax",     nome:"Nível máximo tanque sujo",         x:483, y:256, bit:"I6.0"},
      {id:"sFim",     nome:"Nível fim de enchimento",          x:483, y:282, bit:"I6.3"},
      {id:"sIni",     nome:"Nível início de enchimento",       x:483, y:310, bit:"I6.2"},
      {id:"sMin",     nome:"Nível mínimo tanque sujo",         x:483, y:337, bit:"I6.1"},
      {id:"papel",    nome:"Rolo de papel (controle de papel)",x:863, y:160, bit:"Q15.2"},
      {id:"b1",       nome:"Bomba 1 de filtragem",             x:158, y:505, eq:"bomba1"},
      {id:"b2",       nome:"Bomba 2 de filtragem",             x:559, y:505, eq:"bomba2"}
    ],
    painel:[   /* dois grupos, como no WinCC */
      [["Filtro Automático","Q12.1"],["Filtro Manual","Q12.0"],["Ciclo Automático Ligado","Q12.2"],["Ciclo Automático Desligado","Q12.6"]],
      [["Auto Limpeza","Q12.4"],["Auto Limpeza Contínua","Q12.5"],["Ciclo Final de Semana","Q12.3"],["Vácuo no Filtro","Q15.4"]]
    ],
    valvulas:[
      {id:"vSopro", nome:"Válvula sopro",          x:55,  y:95,  vert:true,  bit:"Q14.3"},
      {id:"vQv",    nome:"Válvula quebra vácuo",   x:213, y:262, vert:true,  bit:"Q14.1"},
      {id:"vComp",  nome:"Válvula de compensação", x:468, y:146, vert:true,  bit:"Q14.2"},
      {id:"vLav",   nome:"Válvula de lavagem",     x:800, y:280, vert:false, bit:"Q15.6"}
    ]
  },
  faixa:{verde:"Q11.4",amarela:"Q11.6",vermelha:"Q11.5",sirene:"Q11.7",critico:"M21.0",permissivel:"M21.3"},
  enderecosUsados(){
    const s = new Set();
    Object.values(this.eq).forEach(e=>[e.run,e.disj,e.auto,e.man,...(e.falha||[])].filter(Boolean).forEach(a=>s.add(a)));
    this.ov.lampadas.forEach(l=>l.bit&&s.add(l.bit)); this.ov.valvulas.forEach(v=>s.add(v.bit));
    this.ov.painel.flat().forEach(p=>s.add(p[1]));
    Object.values(this.faixa).forEach(a=>s.add(a));
    return Array.from(s).sort();
  }
};

/* ============================================================
   4. ALARMES (lista, inicio, historico)
   ============================================================ */
/* Catalogo gerado do codigo do PLC (docs/contratos/alarmes_v0.1.json). Fatos = PLC; textos de efeito/causa/solucao = propostos. */
const CAT_ALARMES = {
 "versao": "0.1",
 "fonte": [
  "plc/blocos/FC_ALARME_CRITICO.awl",
  "plc/blocos/FC_ALARME_PERMISSIVEL.awl"
 ],
 "aviso": "Fatos (bit, bloco, rede, atraso, retenção, endereços) são extraídos do código do PLC. Efeito, causas, teste rápido e solução são PROPOSTOS e precisam da validação de quem opera a máquina.",
 "familias": {
  "DSJ": "Disjuntor desarmado",
  "CMD": "Comando sem retorno (motor)",
  "NIV": "Nível dos tanques",
  "PRS": "Pressão de ar",
  "SEG": "Segurança e emergência",
  "FLT": "Filtro (depressão)",
  "PRT": "Partida das bombas",
  "BND": "Banda filtrante",
  "OLE": "Óleo (reserva)",
  "ENC": "Enchimento",
  "AUX": "Auxiliares",
  "OUT": "Outros (lógica não fornecida)"
 },
 "onde": {
  "operador": "Operador (botão/tela)",
  "painel": "Painel elétrico",
  "campo": "Campo (máquina)",
  "programa": "Programa (engenharia)"
 },
 "alarmes": [
  {
   "bit": "M10.4",
   "codigo": "F-DSJ-001",
   "nome": "Disjuntor do transportador dragante desarmado",
   "gatilho": "Contato OK do disjuntor (I3.5) em 0 com a máquina em trabalho há 3 s (T31).",
   "efeito": "O transportador dragante perde a alimentação: o lodo não é retirado do filtro.",
   "causas": [
    {
     "t": "O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).",
     "teste": "Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.",
     "sol": [
      [
       "Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.",
       "campo"
      ],
      [
       "Rearme o disjuntor e aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Contato auxiliar do disjuntor com defeito ou fio solto na entrada I3.5.",
     "teste": "Com o disjuntor ligado, a entrada I3.5 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.",
     "sol": [
      [
       "Troque o contato auxiliar ou refaça a ligação até a entrada I3.5.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "F",
   "familia": "DSJ",
   "familia_nome": "Disjuntor desarmado",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 1,
   "rede_titulo": "DISJUNTOR DESARMADO MOTOR TRANSP. DRAGANTE",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I3.5",
    "T31"
   ],
   "comentario_tag": "DISJUNTOR DESARMADO MOTOR TRANSP. DRAGANTE",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M10.5",
   "codigo": "F-DSJ-002",
   "nome": "Disjuntor da bomba 1 desarmado",
   "gatilho": "Contato OK do disjuntor da bomba 1 (I1.0) em 0 com a máquina em trabalho há 3 s (T31).",
   "efeito": "A bomba 1 fica sem alimentação: não parte ou para, e a filtragem perde vazão.",
   "causas": [
    {
     "t": "O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).",
     "teste": "Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.",
     "sol": [
      [
       "Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.",
       "campo"
      ],
      [
       "Rearme o disjuntor e aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Contato auxiliar do disjuntor com defeito ou fio solto na entrada I1.0.",
     "teste": "Com o disjuntor ligado, a entrada I1.0 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.",
     "sol": [
      [
       "Troque o contato auxiliar ou refaça a ligação até a entrada I1.0.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "F",
   "familia": "DSJ",
   "familia_nome": "Disjuntor desarmado",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 2,
   "rede_titulo": "DISJUNTOR DESARMADO BOMBA 1",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I1.0",
    "T31"
   ],
   "comentario_tag": "DISJUNTOR DESARMADO BOMBA 1",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M10.6",
   "codigo": "F-DSJ-003",
   "nome": "Disjuntor da bomba 2 desarmado",
   "gatilho": "Contato OK do disjuntor da bomba 2 (I1.4) em 0 com a máquina em trabalho há 3 s (T31).",
   "efeito": "A bomba 2 fica sem alimentação: não parte ou para, e a filtragem perde vazão.",
   "causas": [
    {
     "t": "O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).",
     "teste": "Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.",
     "sol": [
      [
       "Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.",
       "campo"
      ],
      [
       "Rearme o disjuntor e aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Contato auxiliar do disjuntor com defeito ou fio solto na entrada I1.4.",
     "teste": "Com o disjuntor ligado, a entrada I1.4 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.",
     "sol": [
      [
       "Troque o contato auxiliar ou refaça a ligação até a entrada I1.4.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "F",
   "familia": "DSJ",
   "familia_nome": "Disjuntor desarmado",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 3,
   "rede_titulo": "DISJUNTOR DESARMADO BOMBA 2",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I1.4",
    "T31"
   ],
   "comentario_tag": "DISJUNTOR DESARMADO BOMBA 2",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M11.6",
   "codigo": "F-FLT-001",
   "nome": "Depressão do filtro",
   "gatilho": "Comando de depressão do filtro (I5.1) em 1 por 1 min (T10), com a máquina em trabalho (T31).",
   "efeito": "A depressão (vácuo) do filtro permaneceu fora do esperado por mais de 1 minuto.",
   "causas": [
    {
     "t": "Vazamento de vácuo no filtro (válvula quebra vácuo travada aberta ou vedação ruim).",
     "teste": "Veja se a válvula quebra vácuo no Overview está aberta quando não deveria.",
     "sol": [
      [
       "Verifique a válvula quebra vácuo e as vedações do filtro.",
       "campo"
      ],
      [
       "Corrigida a causa, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Aspirador ou rotovac sem rendimento.",
     "teste": "Aspirador e rotovac estão em operação no Overview?",
     "sol": [
      [
       "Verifique o aspirador e o rotovac.",
       "campo"
      ]
     ]
    }
   ],
   "obs": "O significado exato de I5.1 (COMANDO DEPRESSÃO DO FILTRO) precisa ser confirmado com quem programou.",
   "tipo": "F",
   "familia": "FLT",
   "familia_nome": "Filtro (depressão)",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 9,
   "rede_titulo": "ALARME DEPRESSÃO FILTRO",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": 60,
   "timers": [
    "T10"
   ],
   "operandos": [
    "I0.2",
    "I5.1",
    "T10",
    "T31"
   ],
   "comentario_tag": "ALARME DEPRESSÃO FILTRO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M11.1",
   "codigo": "F-NIV-001",
   "nome": "Nível mínimo do líquido a filtrar (tanque sujo)",
   "gatilho": "Sensor de nível mínimo do tanque sujo (I6.1) em 0 com a máquina em trabalho (T31). Sem atraso adicional.",
   "efeito": "Pouco líquido no tanque sujo: as bombas de filtragem podem ficar sem líquido (risco de rodar a seco).",
   "causas": [
    {
     "t": "Falta de alimentação do tanque sujo (retorno da produção parado ou válvula fechada).",
     "teste": "Olhe o nível do tanque sujo no Overview e a válvula de alimentação/retorno.",
     "sol": [
      [
       "Restabeleça a alimentação do tanque sujo.",
       "campo"
      ],
      [
       "Com o nível normal, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Sensor de nível mínimo (I6.1) sujo, desregulado ou com fio solto.",
     "teste": "Com o tanque com líquido acima do sensor, a entrada I6.1 deve estar em 1 (tela Entradas e saídas).",
     "sol": [
      [
       "Limpe, regule ou troque o sensor; confira a fiação.",
       "campo"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "F",
   "familia": "NIV",
   "familia_nome": "Nível dos tanques",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 4,
   "rede_titulo": "NÍVEL MIN. LIQUIDO P/ FILTRAR",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I6.1",
    "T31"
   ],
   "comentario_tag": "NÍVEL MIN. LIQUIDO P/ FILTRAR",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M16.0",
   "codigo": "F-OUT-001",
   "tipo": "F",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Aux 2 alarme critico",
   "prioridade": "critico",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M16.0"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: AUX 2 ALARME CRITICO",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "AUX 2 ALARME CRITICO",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M16.1",
   "codigo": "F-OUT-002",
   "tipo": "F",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Alarme critico p/ nível min liquido filtrado",
   "prioridade": "critico",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M16.1"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: ALARME CRITICO P/ NÍVEL MIN LIQUIDO FILTRADO",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "ALARME CRITICO P/ NÍVEL MIN LIQUIDO FILTRADO",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M16.3",
   "codigo": "F-OUT-003",
   "tipo": "F",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Aux 3 alarme critico",
   "prioridade": "critico",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M16.3"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: AUX 3 ALARME CRITICO",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "AUX 3 ALARME CRITICO",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M21.5",
   "codigo": "F-OUT-004",
   "tipo": "F",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Aux 1 alarme critico",
   "prioridade": "critico",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M21.5"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: AUX 1 ALARME CRITICO",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "AUX 1 ALARME CRITICO",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M11.2",
   "codigo": "F-PRS-001",
   "nome": "Pressão de ar comprimido insuficiente",
   "gatilho": "Entrada de presença de ar comprimido (I5.0) em 0 com a máquina em trabalho (T31).",
   "efeito": "Sem ar: válvulas pneumáticas (sopro, quebra vácuo e outras) podem não atuar corretamente.",
   "causas": [
    {
     "t": "Compressor desligado ou rede de ar sem pressão.",
     "teste": "Veja o manômetro da rede de ar e se o compressor está em operação.",
     "sol": [
      [
       "Religue o compressor ou corrija o vazamento na rede de ar.",
       "campo"
      ],
      [
       "Com a pressão normal, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Pressostato desregulado ou com fio solto na entrada I5.0.",
     "teste": "Com a rede pressurizada, a entrada I5.0 deve ir para 1.",
     "sol": [
      [
       "Regule ou troque o pressostato; confira a fiação.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "F",
   "familia": "PRS",
   "familia_nome": "Pressão de ar",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 5,
   "rede_titulo": "PRESSÃO AR INSUFICIENTE",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I5.0",
    "T31"
   ],
   "comentario_tag": "PRESSÃO AR INSUFICIENTE",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M61.0",
   "codigo": "F-PRT-001",
   "nome": "Soft-starter da bomba 1: partida fora do esperado",
   "gatilho": "Modo automático (M20.1) E ((fim de partida I1.2 E bomba 1 ligada I1.1) OU softstart sem OK I1.3 em 0) por 10 s (T2).",
   "efeito": "A bomba 1 não completou a partida pelo soft-starter no tempo esperado.",
   "causas": [
    {
     "t": "Soft-starter em falha ou sem completar a rampa de partida.",
     "teste": "Veja os LEDs do soft-starter da bomba 1 e as entradas I1.1, I1.2 e I1.3 na tela Entradas e saídas.",
     "sol": [
      [
       "Verifique o soft-starter (falha, parametrização, alimentação).",
       "painel"
      ],
      [
       "Depois, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    }
   ],
   "obs": "Confirmar a polaridade de I1.2 (fim de partida) e I1.3 (falha soft-start): o programa trata a condição como '(I1.2 e I1.1) ou (I1.3 em 0)'. Pendência P-14.",
   "tipo": "F",
   "familia": "PRT",
   "familia_nome": "Partida das bombas",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 10,
   "rede_titulo": "tempo p/ alarme no softstarter",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 10,
   "timers": [
    "T2"
   ],
   "operandos": [
    "I0.2",
    "I1.1",
    "I1.2",
    "I1.3",
    "M20.1",
    "T2"
   ],
   "comentario_tag": "ALARME AO INICIAR SOFTSTART BOMBA 1",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M61.1",
   "codigo": "F-PRT-002",
   "nome": "Soft-starter da bomba 2: partida fora do esperado",
   "gatilho": "Modo automático (M20.1) E ((fim de partida I1.6 E bomba 2 ligada I1.5) OU softstart sem OK I1.7 em 0) por 10 s (T3).",
   "efeito": "A bomba 2 não completou a partida pelo soft-starter no tempo esperado.",
   "causas": [
    {
     "t": "Soft-starter em falha ou sem completar a rampa de partida.",
     "teste": "Veja os LEDs do soft-starter da bomba 2 e as entradas I1.5, I1.6 e I1.7 na tela Entradas e saídas.",
     "sol": [
      [
       "Verifique o soft-starter (falha, parametrização, alimentação).",
       "painel"
      ],
      [
       "Depois, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    }
   ],
   "obs": "Confirmar a polaridade de I1.6 e I1.7 (mesma dúvida da bomba 1). Pendência P-14.",
   "tipo": "F",
   "familia": "PRT",
   "familia_nome": "Partida das bombas",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 11,
   "rede_titulo": "tempo p/ alarme ao iniciar softstarter",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 10,
   "timers": [
    "T3"
   ],
   "operandos": [
    "I0.2",
    "I1.5",
    "I1.6",
    "I1.7",
    "M20.1",
    "T3"
   ],
   "comentario_tag": "ALARME AO INICIAR SOFTSTART BOMBA 2",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M10.1",
   "codigo": "F-PRT-003",
   "nome": "Bomba 1: partida não concluída no tempo",
   "gatilho": "Modo automático (M20.1), fim de partida (I1.2) e comando liga da bomba 1 (Q8.0) por 10 s (T13).",
   "efeito": "A bomba 1 foi comandada a ligar, mas a partida não terminou no tempo esperado.",
   "causas": [
    {
     "t": "A bomba não parte (soft-starter, contator ou motor).",
     "teste": "Q8.0 está ligada e a bomba 1 mostra 'em operação' (I1.1) no Overview?",
     "sol": [
      [
       "Verifique soft-starter, contator e motor da bomba 1.",
       "painel"
      ],
      [
       "Depois, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    }
   ],
   "obs": "Polaridade de I1.2 a confirmar (P-14).",
   "tipo": "F",
   "familia": "PRT",
   "familia_nome": "Partida das bombas",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 12,
   "rede_titulo": "tempo de alarme ao iniciar bomba 1",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 10,
   "timers": [
    "T13"
   ],
   "operandos": [
    "I0.2",
    "I1.2",
    "M20.1",
    "Q8.0",
    "T13"
   ],
   "comentario_tag": "ALARME AO INICIAR BOMBA 1 FILTRO/ENVIO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M10.3",
   "codigo": "F-PRT-004",
   "nome": "Bomba 2: partida não concluída no tempo",
   "gatilho": "Modo automático (M20.1), fim de partida (I1.6) e comando liga da bomba 2 (Q8.2) por 15 s (T14).",
   "efeito": "A bomba 2 foi comandada a ligar, mas a partida não terminou no tempo esperado.",
   "causas": [
    {
     "t": "A bomba não parte (soft-starter, contator ou motor).",
     "teste": "Q8.2 está ligada e a bomba 2 mostra 'em operação' (I1.5) no Overview?",
     "sol": [
      [
       "Verifique soft-starter, contator e motor da bomba 2.",
       "painel"
      ],
      [
       "Depois, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    }
   ],
   "obs": "Polaridade de I1.6 a confirmar (P-14).",
   "tipo": "F",
   "familia": "PRT",
   "familia_nome": "Partida das bombas",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 13,
   "rede_titulo": "tempo de alarme ao iniciar bomba 2",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 15,
   "timers": [
    "T14"
   ],
   "operandos": [
    "I0.2",
    "I1.6",
    "M20.1",
    "Q8.2",
    "T14"
   ],
   "comentario_tag": "ALARME AO INICIAR BOMBA 2 FILTRO/ENVIO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M11.5",
   "codigo": "F-SEG-001",
   "nome": "Emergência atuada",
   "gatilho": "Botão de emergência do painel (I0.1) em 1, OU relé do circuito de segurança (I0.3) em 0, OU botão de emergência do filtro (I4.7) em 1. Sem atraso e sem retenção: acompanha a condição.",
   "efeito": "O circuito de segurança está aberto: a máquina fica parada pela emergência.",
   "causas": [
    {
     "t": "Botão de emergência do painel (I0.1) ou do filtro (I4.7) pressionado.",
     "teste": "Olhe os dois botões de emergência: algum está travado em baixo?",
     "sol": [
      [
       "Libere (destrave) o botão de emergência depois de confirmar que o local está seguro.",
       "campo"
      ],
      [
       "Aperte RESET FALHAS e religue pelo procedimento normal.",
       "operador"
      ]
     ]
    },
    {
     "t": "Relé do circuito de segurança (I0.3) sem OK por falha no circuito (porta aberta, cabo, relé).",
     "teste": "Com os botões soltos, a entrada I0.3 deve estar em 1.",
     "sol": [
      [
       "Verifique o circuito de segurança e o relé; corrija a causa.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "F",
   "familia": "SEG",
   "familia_nome": "Segurança e emergência",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 7,
   "rede_titulo": "EMERGÊNCIA ATUADA",
   "retentivo": false,
   "reset": null,
   "porta_t31": false,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.1",
    "I0.3",
    "I4.7"
   ],
   "comentario_tag": "EMERGÊNCIA ATUADA",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M14.1",
   "codigo": "A-BND-001",
   "nome": "Avanço da banda filtrante",
   "gatilho": "Transportador dragante ligado (I3.6) E controle de avanço da manta (I4.1) parado em 1 por 3 s (T26) OU parado em 0 por 3 s (T27).",
   "efeito": "A banda filtrante não está avançando: o filtro tende a saturar.",
   "causas": [
    {
     "t": "A manta/banda acabou, rompeu ou travou.",
     "teste": "Olhe a banda no filtro: está andando? Há manta no rolo?",
     "sol": [
      [
       "Troque a manta ou destrave a banda.",
       "campo"
      ],
      [
       "Depois, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Sensor/controle de avanço da manta (I4.1) sem pulso (defeito ou fio solto).",
     "teste": "Com a banda andando, a entrada I4.1 deve alternar entre 0 e 1.",
     "sol": [
      [
       "Verifique o sensor de avanço e a fiação.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "BND",
   "familia_nome": "Banda filtrante",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 12,
   "rede_titulo": "ALARME AVANÇO BANDA FILTRANTE",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 3,
   "timers": [
    "T26",
    "T27"
   ],
   "operandos": [
    "I0.2",
    "I3.6",
    "I4.1",
    "T26",
    "T27"
   ],
   "comentario_tag": "ALARME AVANÇO BANDA FILTRANTE",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M12.1",
   "codigo": "A-CMD-001",
   "nome": "Bomba do trocador de calor: comando sem retorno",
   "gatilho": "Saída de comando da bomba do trocador de calor (Q8.4) ligada e retorno 'ligada' (I2.1) em 0 por 3 s (T12).",
   "efeito": "Foi mandado ligar a bomba do trocador de calor, mas o retorno não chegou: ela pode não estar girando.",
   "causas": [
    {
     "t": "O contator de a bomba do trocador de calor não fechou (bobina, relé auxiliar ou relé térmico aberto).",
     "teste": "A saída Q8.4 está acesa na tela Entradas e saídas? No painel, o contator está fechado?",
     "sol": [
      [
       "Verifique bobina, relé térmico e fiação do contator.",
       "painel"
      ],
      [
       "Depois de corrigir, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I2.1 (fio solto ou contato com defeito).",
     "teste": "Com o contator fechado, a entrada I2.1 deve ir para 1.",
     "sol": [
      [
       "Corrija o contato auxiliar ou o fio até a entrada I2.1.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "CMD",
   "familia_nome": "Comando sem retorno (motor)",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 1,
   "rede_titulo": "ALARME COMANDO BOMBA TROCADOR DE CALOR",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 3,
   "timers": [
    "T12"
   ],
   "operandos": [
    "I0.2",
    "I2.1",
    "Q8.4",
    "T12"
   ],
   "comentario_tag": "ALARME COMANDO BOMBA TROCADOR DE CALOR",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M13.1",
   "codigo": "A-CMD-002",
   "nome": "Rotovac: comando sem retorno",
   "gatilho": "Saída de comando do rotovac (Q8.7) ligada e retorno 'ligado' (I3.1) em 0 por 3 s (T17).",
   "efeito": "Foi mandado ligar o rotovac, mas o retorno não chegou: ele pode não estar girando.",
   "causas": [
    {
     "t": "O contator de o rotovac não fechou (bobina, relé auxiliar ou relé térmico aberto).",
     "teste": "A saída Q8.7 está acesa na tela Entradas e saídas? No painel, o contator está fechado?",
     "sol": [
      [
       "Verifique bobina, relé térmico e fiação do contator.",
       "painel"
      ],
      [
       "Depois de corrigir, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I3.1 (fio solto ou contato com defeito).",
     "teste": "Com o contator fechado, a entrada I3.1 deve ir para 1.",
     "sol": [
      [
       "Corrija o contato auxiliar ou o fio até a entrada I3.1.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "CMD",
   "familia_nome": "Comando sem retorno (motor)",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 2,
   "rede_titulo": "tempo de alarme ao iniciar rotovac",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 3,
   "timers": [
    "T17"
   ],
   "operandos": [
    "I0.2",
    "I3.1",
    "Q8.7",
    "T17"
   ],
   "comentario_tag": "ALARME COMANDO MOTOR ROTOVAC",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M13.2",
   "codigo": "A-CMD-003",
   "nome": "Transportador dragante: comando sem retorno",
   "gatilho": "Saída de comando do transportador dragante (Q9.0) ligada e retorno 'ligado' (I3.6) em 0 por 3 s (T20).",
   "efeito": "Foi mandado ligar o transportador dragante, mas o retorno não chegou: ele pode não estar andando.",
   "causas": [
    {
     "t": "O contator de o transportador dragante não fechou (bobina, relé auxiliar ou relé térmico aberto).",
     "teste": "A saída Q9.0 está acesa na tela Entradas e saídas? No painel, o contator está fechado?",
     "sol": [
      [
       "Verifique bobina, relé térmico e fiação do contator.",
       "painel"
      ],
      [
       "Depois de corrigir, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I3.6 (fio solto ou contato com defeito).",
     "teste": "Com o contator fechado, a entrada I3.6 deve ir para 1.",
     "sol": [
      [
       "Corrija o contato auxiliar ou o fio até a entrada I3.6.",
       "painel"
      ]
     ]
    }
   ],
   "obs": "O programa usa a saída Q9.0, que na planilha de tags está com o nome 'reserva' (qx_09.0_res). Confirmar se é essa mesma a saída do contator.",
   "tipo": "A",
   "familia": "CMD",
   "familia_nome": "Comando sem retorno (motor)",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 3,
   "rede_titulo": "ALARME NO COMANDO DO TRANSPORTADOR DRAGANTE",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 3,
   "timers": [
    "T20"
   ],
   "operandos": [
    "I0.2",
    "I3.6",
    "Q9.0",
    "T20"
   ],
   "comentario_tag": "ALARME COMANDO MOTOR TRANSP. DRAGANTE",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M13.4",
   "codigo": "A-CMD-004",
   "nome": "Aspirador: comando sem retorno",
   "gatilho": "Saída de comando do aspirador (Q8.5) ligada e retorno 'ligado' (I2.3) em 0 por 3 s (T22).",
   "efeito": "Foi mandado ligar o aspirador, mas o retorno não chegou: ele pode não estar girando.",
   "causas": [
    {
     "t": "O contator de o aspirador não fechou (bobina, relé auxiliar ou relé térmico aberto).",
     "teste": "A saída Q8.5 está acesa na tela Entradas e saídas? No painel, o contator está fechado?",
     "sol": [
      [
       "Verifique bobina, relé térmico e fiação do contator.",
       "painel"
      ],
      [
       "Depois de corrigir, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I2.3 (fio solto ou contato com defeito).",
     "teste": "Com o contator fechado, a entrada I2.3 deve ir para 1.",
     "sol": [
      [
       "Corrija o contato auxiliar ou o fio até a entrada I2.3.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "CMD",
   "familia_nome": "Comando sem retorno (motor)",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 4,
   "rede_titulo": "ALARME COMANDO MOTOR ASPIRADOR",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 3,
   "timers": [
    "T22"
   ],
   "operandos": [
    "I0.2",
    "I2.3",
    "Q8.5",
    "T22"
   ],
   "comentario_tag": "ALARME COMANDO MOTOR ASPIRADOR",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M14.2",
   "codigo": "A-CMD-005",
   "nome": "Extrator de lodo: comando sem retorno",
   "gatilho": "Saída de comando do extrator de lodo (Q8.6) ligada e retorno 'ligado' (I2.5) em 0 por 3 s (T30).",
   "efeito": "Foi mandado ligar o extrator de lodo, mas o retorno não chegou: ele pode não estar girando.",
   "causas": [
    {
     "t": "O contator de o extrator de lodo não fechou (bobina, relé auxiliar ou relé térmico aberto).",
     "teste": "A saída Q8.6 está acesa na tela Entradas e saídas? No painel, o contator está fechado?",
     "sol": [
      [
       "Verifique bobina, relé térmico e fiação do contator.",
       "painel"
      ],
      [
       "Depois de corrigir, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I2.5 (fio solto ou contato com defeito).",
     "teste": "Com o contator fechado, a entrada I2.5 deve ir para 1.",
     "sol": [
      [
       "Corrija o contato auxiliar ou o fio até a entrada I2.5.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "CMD",
   "familia_nome": "Comando sem retorno (motor)",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 13,
   "rede_titulo": "ALARME COMANDO MOTOR EXTRATOR LODO",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": 3,
   "timers": [
    "T30"
   ],
   "operandos": [
    "I0.2",
    "I2.5",
    "Q8.6",
    "T30"
   ],
   "comentario_tag": "ALARME COMANDO MOTOR EXTRATOR LODO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M13.6",
   "codigo": "A-DSJ-004",
   "nome": "Disjuntor da bomba do trocador de calor desarmado",
   "gatilho": "Contato OK do disjuntor (I2.0) em 0 com a máquina em trabalho há 3 s (T31).",
   "efeito": "A bomba do trocador de calor fica sem alimentação: o líquido refrigerante pode não circular.",
   "causas": [
    {
     "t": "O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).",
     "teste": "Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.",
     "sol": [
      [
       "Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.",
       "campo"
      ],
      [
       "Rearme o disjuntor e aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Contato auxiliar do disjuntor com defeito ou fio solto na entrada I2.0.",
     "teste": "Com o disjuntor ligado, a entrada I2.0 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.",
     "sol": [
      [
       "Troque o contato auxiliar ou refaça a ligação até a entrada I2.0.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "DSJ",
   "familia_nome": "Disjuntor desarmado",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 5,
   "rede_titulo": "DISJUNTOR DESARMADO BOMBA TROC. CALOR",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I2.0",
    "T31"
   ],
   "comentario_tag": "DISJUNTOR DESARMADO BOMBA TROC. CALOR",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M15.0",
   "codigo": "A-DSJ-005",
   "nome": "Disjuntor do rotovac desarmado",
   "gatilho": "Contato OK do disjuntor (I3.0) em 0 com a máquina em trabalho há 3 s (T31).",
   "efeito": "O rotovac fica sem alimentação: não gira.",
   "causas": [
    {
     "t": "O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).",
     "teste": "Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.",
     "sol": [
      [
       "Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.",
       "campo"
      ],
      [
       "Rearme o disjuntor e aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Contato auxiliar do disjuntor com defeito ou fio solto na entrada I3.0.",
     "teste": "Com o disjuntor ligado, a entrada I3.0 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.",
     "sol": [
      [
       "Troque o contato auxiliar ou refaça a ligação até a entrada I3.0.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "DSJ",
   "familia_nome": "Disjuntor desarmado",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 14,
   "rede_titulo": "DISJUNTOR DESARMADO MOTOR ROTOVAC",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I3.0",
    "T31"
   ],
   "comentario_tag": "DISJUNTOR DESARMADO MOTOR ROTOVAC",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M15.1",
   "codigo": "A-DSJ-006",
   "nome": "Disjuntor do aspirador desarmado",
   "gatilho": "Contato OK do disjuntor (I2.2) em 0 com a máquina em trabalho há 3 s (T31).",
   "efeito": "O aspirador fica sem alimentação: o vácuo do filtro cai.",
   "causas": [
    {
     "t": "O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).",
     "teste": "Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.",
     "sol": [
      [
       "Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.",
       "campo"
      ],
      [
       "Rearme o disjuntor e aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Contato auxiliar do disjuntor com defeito ou fio solto na entrada I2.2.",
     "teste": "Com o disjuntor ligado, a entrada I2.2 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.",
     "sol": [
      [
       "Troque o contato auxiliar ou refaça a ligação até a entrada I2.2.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "DSJ",
   "familia_nome": "Disjuntor desarmado",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 15,
   "rede_titulo": "DISJUNTOR DESARMADO MOTOR ASPIRADOR",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I2.2",
    "T31"
   ],
   "comentario_tag": "DISJUNTOR DESARMADO MOTOR ASPIRADOR",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M15.2",
   "codigo": "A-DSJ-007",
   "nome": "Disjuntor do extrator de lodo desarmado",
   "gatilho": "Contato OK do disjuntor (I2.4) em 0 com a máquina em trabalho há 3 s (T31).",
   "efeito": "O extrator de lodo fica sem alimentação: o lodo se acumula.",
   "causas": [
    {
     "t": "O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).",
     "teste": "Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.",
     "sol": [
      [
       "Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.",
       "campo"
      ],
      [
       "Rearme o disjuntor e aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Contato auxiliar do disjuntor com defeito ou fio solto na entrada I2.4.",
     "teste": "Com o disjuntor ligado, a entrada I2.4 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.",
     "sol": [
      [
       "Troque o contato auxiliar ou refaça a ligação até a entrada I2.4.",
       "painel"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "DSJ",
   "familia_nome": "Disjuntor desarmado",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 16,
   "rede_titulo": "DISJUNTOR DESARMADO MOTOR EXTRATOR LODO",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I2.4",
    "T31"
   ],
   "comentario_tag": "DISJUNTOR DESARMADO MOTOR EXTRATOR LODO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M15.7",
   "codigo": "A-ENC-001",
   "nome": "Duração máxima de enchimento",
   "gatilho": "Temporizador T54 (partida fora dos blocos fornecidos). O selo da rede está invertido: 'NÃO M15.7 E RESET'.",
   "efeito": "O enchimento passou do tempo máximo (se o alarme funcionasse).",
   "causas": [
    {
     "t": "Tempo de enchimento acima do limite (sensor de fim de enchimento sem atuar, falta de vazão).",
     "teste": "Veja os sensores de início e fim de enchimento (I6.2 e I6.3) na tela Entradas e saídas.",
     "sol": [
      [
       "Verifique sensores de enchimento e a alimentação do tanque.",
       "campo"
      ]
     ]
    }
   ],
   "obs": "Na rede 21 o selo está invertido (NÃO M15.7 E I0.2): ao apertar RESET o bit liga em vez de desligar. Confirmar com quem programou.",
   "tipo": "A",
   "familia": "ENC",
   "familia_nome": "Enchimento",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 21,
   "rede_titulo": "DURAÇÃO MAX ENCHIMENTO",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": null,
   "timers": [
    "T54"
   ],
   "operandos": [
    "I0.2",
    "T54"
   ],
   "comentario_tag": "DURAÇÃO MAX ENCHIMENTO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M13.7",
   "codigo": "A-NIV-002",
   "nome": "Nível mínimo do líquido filtrado (tanque limpo)",
   "gatilho": "Sensor de nível mínimo do tanque de compensação (I6.5) em 0 por 10 s (T24), com a máquina em trabalho (T31).",
   "efeito": "Pouco líquido filtrado no tanque limpo: o consumo pode estar maior que a produção do filtro.",
   "causas": [
    {
     "t": "O filtro está produzindo menos que o consumo (banda/manta saturada, bombas paradas).",
     "teste": "Veja se as bombas e a banda estão em operação no Overview.",
     "sol": [
      [
       "Verifique bombas, banda filtrante e manta.",
       "campo"
      ],
      [
       "Com o nível normal, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Sensor de nível mínimo (I6.5) sujo, desregulado ou com fio solto.",
     "teste": "Com o tanque limpo cheio acima do sensor, a entrada I6.5 deve estar em 1.",
     "sol": [
      [
       "Limpe, regule ou troque o sensor; confira a fiação.",
       "campo"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "NIV",
   "familia_nome": "Nível dos tanques",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 7,
   "rede_titulo": "ALARME NÍVEL MIN. LIQUIDO FILTRADO",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": 10,
   "timers": [
    "T24"
   ],
   "operandos": [
    "I0.2",
    "I6.5",
    "T24",
    "T31"
   ],
   "comentario_tag": "ALARME NÍVEL MIN. LIQUIDO FILTRADO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M14.0",
   "codigo": "A-NIV-003",
   "nome": "Nível máximo do líquido a filtrar (tanque sujo)",
   "gatilho": "Sensor de nível máximo do tanque sujo (I6.0) em 1 por 10 s (T25), com a máquina em trabalho (T31).",
   "efeito": "Tanque sujo cheio: o filtro não está dando conta da vazão que chega.",
   "causas": [
    {
     "t": "O filtro está lento (banda/manta saturada, bombas paradas ou vazão de entrada alta).",
     "teste": "Bombas e banda em operação? A manta está avançando (Overview)?",
     "sol": [
      [
       "Verifique bombas, banda e manta; reduza a vazão de entrada se necessário.",
       "campo"
      ],
      [
       "Com o nível normal, aperte RESET FALHAS.",
       "operador"
      ]
     ]
    },
    {
     "t": "Sensor de nível máximo (I6.0) sujo ou travado em 1.",
     "teste": "Com o tanque abaixo do máximo, a entrada I6.0 deve estar em 0.",
     "sol": [
      [
       "Limpe ou troque o sensor.",
       "campo"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "A",
   "familia": "NIV",
   "familia_nome": "Nível dos tanques",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 9,
   "rede_titulo": "ALARME NÍVEL MAX LIQUIDO P/ FILTRAR",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": 10,
   "timers": [
    "T25"
   ],
   "operandos": [
    "I0.2",
    "I6.0",
    "T25",
    "T31"
   ],
   "comentario_tag": "ALARME NÍVEL MAX LIQUIDO P/ FILTRAR",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M15.5",
   "codigo": "A-NIV-004",
   "nome": "Nível máximo do líquido filtrado (tanque limpo)",
   "gatilho": "Temporizador T15 (1 min) com a máquina em trabalho (T31). Ver observação: a condição de partida do T15 está contraditória no programa.",
   "efeito": "Tanque limpo cheio demais (se o alarme funcionasse).",
   "causas": [
    {
     "t": "Alarme provavelmente nunca dispara (ver observação).",
     "teste": "Não há teste prático enquanto o programa tiver a contradição.",
     "sol": [
      [
       "Corrigir a rede 'CONTROLE NÍVEL MAX LIQUIDO FILTRADO' no programa.",
       "programa"
      ]
     ]
    }
   ],
   "obs": "Na rede 18 do FC_ALARME_PERMISSIVEL a condição é 'I6.4 E NÃO I6.4' (sempre falsa): o T15 nunca parte e este alarme não dispara. Confirmar com quem programou.",
   "tipo": "A",
   "familia": "NIV",
   "familia_nome": "Nível dos tanques",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 19,
   "rede_titulo": "ALARME NÍVEL MAX LIQUIDO FILTRADO",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": 60,
   "timers": [
    "T15"
   ],
   "operandos": [
    "I0.2",
    "I6.4",
    "M20.2",
    "T15",
    "T31"
   ],
   "comentario_tag": "ALARME NÍVEL MAX LIQUIDO FILTRADO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M15.4",
   "codigo": "A-OLE-001",
   "nome": "Falta de óleo para enchimento (reserva)",
   "gatilho": "Entradas/saídas de reserva (I7.3 E Q9.2) com a máquina em trabalho (T31).",
   "efeito": "Função em reserva: provavelmente sem uso nesta máquina.",
   "causas": [
    {
     "t": "Rede marcada como reserva no programa.",
     "teste": "Confirme com quem programou se a função existe.",
     "sol": [
      [
       "Confirmar e, se não existir, remover o alarme do programa e da tela.",
       "programa"
      ]
     ]
    }
   ],
   "obs": "A rede se chama 'FALTA ÓLEO P/ ENCHIMENTO (RESERVA)' e usa I7.3 e Q9.2, ambos com nome 'reserva' na planilha.",
   "tipo": "A",
   "familia": "OLE",
   "familia_nome": "Óleo (reserva)",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 17,
   "rede_titulo": "FALTA ÓLEO P/ ENCHIMENTO (RESERVA)",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": true,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I7.3",
    "Q9.2",
    "T31"
   ],
   "comentario_tag": "FALTA ÓLEO P/ ENCHIMENTO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M12.2",
   "codigo": "A-OUT-001",
   "tipo": "A",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Alarme bomba 1",
   "prioridade": "permissivel",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M12.2"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: ALARME BOMBA 1",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "ALARME BOMBA 1",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M12.3",
   "codigo": "A-OUT-002",
   "tipo": "A",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Alarme bomba 2",
   "prioridade": "permissivel",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M12.3"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: ALARME BOMBA 2",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "ALARME BOMBA 2",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M13.0",
   "codigo": "A-OUT-003",
   "tipo": "A",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Alarme temperatura armário elétrico",
   "prioridade": "permissivel",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M13.0"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: ALARME TEMPERATURA ARMÁRIO ELÉTRICO",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "ALARME TEMPERATURA ARMÁRIO ELÉTRICO",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M21.1",
   "codigo": "A-OUT-004",
   "tipo": "A",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Aux 1 alarme permissível",
   "prioridade": "permissivel",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M21.1"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: AUX 1 ALARME PERMISSÍVEL",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "AUX 1 ALARME PERMISSÍVEL",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M21.2",
   "codigo": "A-OUT-005",
   "tipo": "A",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Aux 2 alarme permissível",
   "prioridade": "permissivel",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M21.2"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: AUX 2 ALARME PERMISSÍVEL",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "AUX 2 ALARME PERMISSÍVEL",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M122.2",
   "codigo": "A-OUT-006",
   "tipo": "A",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Alarme bomba 1",
   "prioridade": "permissivel",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M122.2"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: ALARME BOMBA 1",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "ALARME BOMBA 1",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M122.3",
   "codigo": "A-OUT-007",
   "tipo": "A",
   "familia": "OUT",
   "familia_nome": "Outros (lógica não fornecida)",
   "nome": "Alarme bomba 2",
   "prioridade": "permissivel",
   "bloco": null,
   "rede": null,
   "rede_titulo": null,
   "retentivo": null,
   "reset": null,
   "porta_t31": null,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "M122.3"
   ],
   "gatilho": "A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).",
   "efeito": "Sem descrição: a lógica deste alarme está em outro bloco do programa.",
   "causas": [
    {
     "t": "Causa a definir quando o bloco que gera este alarme for fornecido.",
     "teste": "Veja o comentário da tag na planilha: ALARME BOMBA 2",
     "sol": []
    }
   ],
   "obs": "Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.",
   "comentario_tag": "ALARME BOMBA 2",
   "evidencia": {
    "logica": "sem fonte",
    "texto": "gerado da planilha"
   }
  },
  {
   "bit": "M11.3",
   "codigo": "I-AUX-001",
   "nome": "Auxiliares desabilitados",
   "gatilho": "Relé de controle desligado (I0.0 em 0) OU máquina não está em trabalho (M100.0 em 0). Sem atraso e sem retenção.",
   "efeito": "Informação de estado: os auxiliares ficam desabilitados enquanto a máquina não está em trabalho.",
   "causas": [
    {
     "t": "Máquina parada ou relé de controle desligado (situação normal com a máquina desligada).",
     "teste": "Veja 'Comando ligado' no Overview.",
     "sol": [
      [
       "Ligue o comando pelo procedimento normal, se a máquina deve operar.",
       "operador"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "I",
   "familia": "AUX",
   "familia_nome": "Auxiliares",
   "prioridade": "critico",
   "bloco": "FC_ALARME_CRITICO",
   "rede": 6,
   "rede_titulo": "AUXILIARES DESABILITADO",
   "retentivo": false,
   "reset": null,
   "porta_t31": false,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.0",
    "M100.0"
   ],
   "comentario_tag": "AUXILIARES DESABILITADO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  },
  {
   "bit": "M17.7",
   "codigo": "I-ENC-002",
   "nome": "Nível de enchimento (início)",
   "gatilho": "Nível de início de enchimento (I6.2) em 1, retido até RESET FALHAS.",
   "efeito": "Informação de estado do ciclo de enchimento.",
   "causas": [
    {
     "t": "Condição normal do ciclo de enchimento.",
     "teste": "Veja os sensores de nível do tanque sujo no Overview.",
     "sol": [
      [
       "Nenhuma ação: é só informação.",
       "operador"
      ]
     ]
    }
   ],
   "obs": null,
   "tipo": "I",
   "familia": "ENC",
   "familia_nome": "Enchimento",
   "prioridade": "permissivel",
   "bloco": "FC_ALARME_PERMISSIVEL",
   "rede": 20,
   "rede_titulo": "NÍVEL DE ENCHIMENTO",
   "retentivo": true,
   "reset": "I0.2 (RESET FALHAS)",
   "porta_t31": false,
   "atraso_s": null,
   "timers": [],
   "operandos": [
    "I0.2",
    "I6.2"
   ],
   "comentario_tag": "NÍVEL BAIXO INICIO DE ENCHIMENTO",
   "evidencia": {
    "logica": "A (extraída do PLC)",
    "texto": "C (proposto, a validar)"
   }
  }
 ]
};
const ALARMES_DEMO = [{"bit": "DEMO", "codigo": "F-DEM-001", "tipo": "F", "familia": "DEM", "familia_nome": "Demonstração (fictício)", "demo": true, "prioridade": "critico", "bloco": null, "rede": null, "rede_titulo": null, "retentivo": null, "reset": null, "porta_t31": null, "atraso_s": null, "timers": [], "operandos": [], "nome": "DEMONSTRAÇÃO: falha de exemplo (fictícia)", "gatilho": "Fictício: fica sempre ativo enquanto os dados forem simulados. Não existe no PLC.", "efeito": "Esta é uma falha de exemplo, criada só para mostrar a tela. Uma FALHA (código começando com F) é um alarme crítico do PLC: algo que deveria funcionar e não funciona.", "causas": [{"t": "Exemplo de causa: o que provavelmente originou o alarme (a raiz do problema).", "teste": "Exemplo de teste rápido: uma verificação simples que confirma a causa, como olhar um sinal na tela Entradas e saídas.", "sol": [["Exemplo de passo feito pelo operador, no botão ou na tela.", "operador"], ["Exemplo de passo feito no painel elétrico.", "painel"], ["Exemplo de passo feito na máquina.", "campo"]]}, {"t": "Segunda causa possível. A tela lista todas as causas, da mais provável para a menos provável.", "teste": "Cada causa tem o seu próprio teste rápido: faça o teste antes de mexer em qualquer coisa.", "sol": [["Exemplo de correção no programa do PLC (feita pela engenharia).", "programa"]]}], "obs": "Alarme de demonstração: aparece só quando os dados são simulados e não muda o selo de estado do cabeçalho.", "comentario_tag": "", "evidencia": {"logica": "demonstração", "texto": "fictício"}}, {"bit": "DEMO", "codigo": "A-DEM-001", "tipo": "A", "familia": "DEM", "familia_nome": "Demonstração (fictício)", "demo": true, "prioridade": "permissivel", "bloco": null, "rede": null, "rede_titulo": null, "retentivo": null, "reset": null, "porta_t31": null, "atraso_s": null, "timers": [], "operandos": [], "nome": "DEMONSTRAÇÃO: alerta de exemplo (fictício)", "gatilho": "Fictício: fica sempre ativo enquanto os dados forem simulados. Não existe no PLC.", "efeito": "Este é um alerta de exemplo, criado só para mostrar a tela. Um ALERTA (código começando com A) é um alarme permissível: pede atenção, mas a máquina pode continuar funcionando.", "causas": [{"t": "Exemplo de causa de um alerta: uma condição que ainda não parou a máquina, mas pode piorar.", "teste": "Exemplo de teste rápido: confira o valor ou o estado indicado no 'Como o PLC decide'.", "sol": [["Exemplo de passo feito pelo operador.", "operador"], ["Exemplo de passo feito na máquina.", "campo"]]}], "obs": "Alarme de demonstração: aparece só quando os dados são simulados e não muda o selo de estado do cabeçalho.", "comentario_tag": "", "evidencia": {"logica": "demonstração", "texto": "fictício"}}];   /* fictícios: só existem com dados simulados */
const CHAVE_HIST = "baggio_alertasHist_v1";
const Alarmes = {
  defs: [], estado: {}, hist: [], iniciado: false,
  montar(){
    this.defs = CAT_ALARMES.alarmes.filter(a=>Dados.tag(a.bit)).concat(ALARMES_DEMO);   // do PLC: so o que existe no contrato lido; + os de demonstracao
    const salvo = lerStorage(CHAVE_HIST);
    if (salvo) { try { this.hist = JSON.parse(salvo)||[]; } catch(e){} }
  },
  demoLigado(){ return !Dados.semCom && !!Dados.estado && Dados.estado.origem==="demo"; },
  visivel(d){ return !d.demo || this.demoLigado(); },                    // demonstracao so aparece com dados simulados
  ativo(d){ if (d.demo) return this.demoLigado();
            const v = Dados.bit(d.bit); return v===undefined ? undefined : v===true; },
  ativos(){ return this.defs.filter(d=>d.tipo!=="I" && this.visivel(d) && this.ativo(d)===true); },   // informacoes (I) nao contam como alarme
  atualizar(){
    if (!Dados.contrato) return;
    if (!this.defs.length) this.montar();
    if (Dados.semCom) return;                       // sem dado atual: nao registra transicoes
    const agora = Date.now(); let mudou = false;
    const origem = Dados.estado && Dados.estado.origem==="demo" ? "simulados" : "PLC";
    this.defs.forEach(d=>{
      const a = this.ativo(d); if (a===undefined) return;
      const e = this.estado[d.codigo];
      if (a && (!e || !e.ativo)) {
        this.estado[d.codigo] = {ativo:true, desde:agora, aoAbrir:!this.iniciado};
        if (d.tipo!=="I" && !d.demo) { this.hist.push({t:agora, ev:this.iniciado?"ATIVOU":"JÁ ATIVO AO ABRIR", cod:d.codigo, end:d.bit, txt:d.nome, dados:origem, dur:""}); mudou = true; }
      } else if (!a && e && e.ativo) {
        if (d.tipo!=="I" && !d.demo) { this.hist.push({t:agora, ev:"NORMALIZOU", cod:d.codigo, end:d.bit, txt:d.nome, dados:origem, dur:dur(agora-e.desde)}); mudou = true; }
        this.estado[d.codigo] = {ativo:false, desde:agora};
      } else if (!e) this.estado[d.codigo] = {ativo:false, desde:agora};
    });
    this.iniciado = true;
    if (mudou) { if (this.hist.length > 500) this.hist = this.hist.slice(-500); gravarStorage(CHAVE_HIST, JSON.stringify(this.hist)); }
  }
};

/* ============================================================
   5. OVERVIEW (sinotico em SVG + painel de modos)
   ============================================================ */
const Overview = {
  montado:false,
  /* estado de um equipamento: run / stop / fail / nd (sem dado) */
  estadoEq(id){
    const e = Mapa.eq[id];
    if (Dados.semCom) return {k:"nd", t:"SEM DADO"};
    const run = Dados.bit(e.run), disj = e.disj?Dados.bit(e.disj):true;
    const falhas = (e.falha||[]).filter(a=>Dados.bit(a)===true);
    if (falhas.length) { const tg = Dados.tag(falhas[0]); return {k:"fail", t:"FALHA", d: tg ? tg.comentario||tg.nome : falhas[0], end:falhas[0]}; }
    if (disj===false) return {k:"fail", t:"FALHA", d:"Disjuntor não OK", end:e.disj};
    if (run===undefined) return {k:"nd", t:"SEM DADO"};
    return run ? {k:"run", t:"EM OPERAÇÃO"} : {k:"stop", t:"PARADO"};
  },
  /* estado de uma lampada do desenho -> classe on / off / fail / nd + texto */
  estadoLampada(l){
    if (Dados.semCom) return {c:"nd", t:"sem dado", end:l.bit||Mapa.eq[l.eq].run};
    if (l.eq) {
      const r = this.estadoEq(l.eq), e = Mapa.eq[l.eq];
      return {c:{run:"on",stop:"off",fail:"fail",nd:"nd"}[r.k], t:r.t+(r.d?": "+r.d:""),
              end:"retorno "+e.run+(r.end?" · falha "+r.end:"")};
    }
    const v = Dados.bit(l.bit);
    return {c: v===undefined?"nd": v?"on":"off", t: v===undefined?"sem dado": v?"ATIVO (1)":"inativo (0)", end:l.bit};
  },
  lampada(id,x,y){ return `<g class="lp nd" data-lp="${id}" transform="translate(${x},${y})"><title></title><circle r="8"/><text class="lpx" y="4" text-anchor="middle"></text></g>`; },
  /* valvula no eixo do tubo: duas pontas de triangulo ao longo do tubo, flanges nas extremidades e atuador
     SEMPRE do mesmo lado (direita no tubo vertical, acima no horizontal), ligado por haste */
  valvula(v){
    const V = v.vert;
    const corpo = V ? "M-7 -9 L7 -9 L-7 9 L7 9 Z" : "M-9 -7 L-9 7 L9 -7 L9 7 Z";
    const flange = V ? "M-8 -10 H8 M-8 10 H8" : "M-10 -8 V8 M10 -8 V8";
    const haste = V ? "M7 0 H13" : "M0 -7 V-13";
    const at = V ? {x:13,y:-4,w:8,h:8} : {x:-4,y:-21,w:8,h:8};
    return `<g class="vl nd" data-vl="${v.id}" data-eixo="${V?"v":"h"}" transform="translate(${v.x},${v.y})"><title></title>
      <path class="vl-fl" d="${flange}"/><path d="${corpo}"/><path class="vl-hs" d="${haste}"/><rect class="vl-at" x="${at.x}" y="${at.y}" width="${at.w}" height="${at.h}"/></g>`;
  },
  /* tubo: contorno + miolo; com "flux" ganha o traco de fluxo (so aparece com Animacao ligada e equipamento ativo) */
  tubo(d,cls,flux,rev,seta){ return `<path class="tb-o ${cls||""}" d="${d}" data-seta="${seta||0}" data-rev="${rev?1:0}"/><path class="tb-i ${cls||""}" d="${d}"/>`+(flux?`<path class="tb-f${rev?" rev":""}" data-flux="${flux}" d="${d}"/>`:""); },
  /* SETAS DE SENTIDO: geradas do proprio tubo (a animacao usa o mesmo caminho, entao nunca divergem).
     Ficam a 12 unidades do eixo, em trecho reto, longe de curvas, valvulas, instrumentos, lampadas, textos e outros tubos. */
  setas(){
    const svg = $("#svg"), NS = "http://www.w3.org/2000/svg", grp = $("#setas"); grp.innerHTML = "";
    const tubos = Array.from(svg.querySelectorAll(".tb-o"));
    const pts = tubos.map(p=>{ const L=p.getTotalLength(), a=[]; for (let s=0;s<=L;s+=5) a.push(p.getPointAtLength(s)); return a; });
    const caixa = el => { const b = el.getBBox(), m = /translate\(([-\d.]+),([-\d.]+)\)/.exec(el.getAttribute("transform")||""); return {x:b.x+(m?+m[1]:0), y:b.y+(m?+m[2]:0), w:b.width, h:b.height}; };
    const obst = Array.from(svg.querySelectorAll("[data-vl],.inst,[data-lp],.bmb,:scope > text")).map(caixa);
    const bate = (x,y,m) => obst.some(o => x > o.x-m && x < o.x+o.w+m && y > o.y-m && y < o.y+o.h+m);
    tubos.forEach((p,pi)=>{
      const lado = +p.dataset.seta; if (!lado) return;
      const rev = p.dataset.rev==="1", L = p.getTotalLength(), n = Math.max(1, Math.round(L/170));
      for (let i=0;i<n;i++){
        const alvo = L*(i+0.5)/n; let feito = false;
        for (const d of [0,14,-14,28,-28,42,-42,56,-56,70,-70]){
          const s = alvo+d; if (s < 26 || s > L-26) continue;
          const P = p.getPointAtLength(s), A = p.getPointAtLength(s-3), B = p.getPointAtLength(s+3);
          let ux = B.x-A.x, uy = B.y-A.y; const tl = Math.hypot(ux,uy); ux/=tl; uy/=tl;
          const tg = q=>{ const a=p.getPointAtLength(q-2), b=p.getPointAtLength(q+2), l=Math.hypot(b.x-a.x,b.y-a.y); return [(b.x-a.x)/l,(b.y-a.y)/l]; };
          const T1 = tg(s-16), T2 = tg(s+16);
          if (T1[0]*T2[0]+T1[1]*T2[1] < 0.999 || T1[0]*ux+T1[1]*uy < 0.999) continue;    // so em trecho reto (sem curva na janela de 32)
          const cx = P.x - uy*lado*12, cy = P.y + ux*lado*12;
          if (bate(cx,cy,8)) continue;
          if (pts.some((a,qi)=>qi!==pi && a.some(q=>Math.hypot(q.x-cx,q.y-cy) < 14))) continue;   // longe de outros tubos
          let ang = Math.atan2(uy,ux)*180/Math.PI + (rev?180:0);
          const ch = document.createElementNS(NS,"path"); ch.setAttribute("class","seta-ch"); ch.setAttribute("d","M-3.5 -4 L2.5 0 L-3.5 4");
          ch.setAttribute("transform",`translate(${cx.toFixed(1)},${cy.toFixed(1)}) rotate(${ang.toFixed(1)})`);
          ch.dataset.tubo = pi; ch.dataset.dir = rev?"rev":"fwd"; grp.appendChild(ch); feito = true; break;
        }
      }
    });
  },
  /* superficie da agua: onda que se repete a cada "per"; o grupo anda 1 periodo em loop (CSS) */
  onda(x0,larg,per,amp,fundo){
    let d = `M${x0-per} 0`; const n = Math.ceil((larg+2*per)/per);
    d += ` Q${x0-per+per/4} ${-amp} ${x0-per+per/2} 0`; for (let i=1;i<n*2-0;i++) d += ` T${x0-per+per/2*(i+1)} 0`;
    return d + ` V${fundo} H${x0-per} Z`;
  },
  /* nivel (0..1) a partir dos sensores; sensor ativo = coberto (suposicao P-10, a validar) */
  nivelSujo(){ const b=a=>Dados.bit(a)===true; if (Dados.semCom) return null;
    return b("I6.0")?0.95 : b("I6.3")?0.72 : b("I6.2")?0.45 : b("I6.1")?0.18 : 0.05; },
  nivelLimpo(){ const b=a=>Dados.bit(a)===true; if (Dados.semCom) return null;
    return b("I6.4")?0.92 : b("I6.5")?0.55 : 0.08; },
  texto(x,y,t,cls,ancora){ return `<text class="${cls||"rt"}" x="${x}" y="${y}"${ancora?` text-anchor="${ancora}"`:""}>${esc(t)}</text>`; },
  /* bomba centrifuga desenhada como no WinCC: motor com aletas + voluta a direita */
  bomba(x,y){
    return `<g class="bmb" transform="translate(${x},${y})">
      <rect x="-34" y="-10" width="40" height="20" rx="4" fill="url(#gMotor)" stroke="#6f7a80"/>
      ${[-27,-20,-13,-6].map(a=>`<line x1="${a}" y1="-9" x2="${a}" y2="9" stroke="#8d969c" stroke-width="1"/>`).join("")}
      <rect x="4" y="-6" width="5" height="12" fill="#9aa3a8" stroke="#6f7a80"/>
      <circle cx="20" cy="0" r="12" fill="url(#gMotor)" stroke="#6f7a80"/><circle cx="20" cy="0" r="4" fill="#8d969c"/>
      <rect x="-30" y="10" width="56" height="4" fill="#8d969c"/></g>`;
  },
  /* valvula de retencao / instrumento (decorativo, como no WinCC) */
  retencao(x,y){ return `<g class="inst" transform="translate(${x},${y})"><rect x="-5" y="-9" width="10" height="18" fill="#c3c8cc" stroke="#59646a"/><rect x="8" y="-6" width="3" height="18" fill="#e0731b"/></g>`; },
  montar(){
    const O = Mapa.ov;
    const rot = [[73,43,"AR"],[73,55,"COMPRIMIDO"],[86,99,"VÁLVULA"],[86,111,"SOPRO"],[212,97,"ROTOVAC"],[144,131,"TRANSP. FILTRO","end"],
                 [241,132,"ASPIRADOR"],[144,162,"EXTRATOR","end"],[144,174,"LODO","end"],[198,234,"VÁLVULA","end"],[198,246,"QUEBRA VÁCUO","end"],
                 [78,338,"ROTAÇÃO BANDA"],[78,350,"FILTRANTE"],[338,134,"NÍVEL ALTO"],[338,190,"NÍVEL MÍNIMO"],
                 [560,143,"VÁLVULA DE"],[560,155,"COMPENSAÇÃO"],[690,42,"ALIMENTAÇÃO","middle"],[738,94,"RETORNO","middle"],[838,103,"ROLO DE PAPEL"],
                 [800,306,"VÁLVULA DE","middle"],[800,318,"LAVAGEM","middle"],[176,505,"BOMBA 1"],[176,517,"DE FILTRAGEM"],[469,505,"BOMBA 2"],[469,517,"DE FILTRAGEM"]];
    const niveis = [[500,260,"Nível Máximo Tanque Sujo"],[500,286,"Nível Fim de Enchimento"],[500,314,"Nível Início de Enchimento"],[500,341,"Nível Mínimo Tanque Sujo"]];
    const yPainel = [[47,74,101,128],[187,214,241,268]];
    let painel = "";
    O.painel.forEach((g,gi)=>g.forEach((p,i)=>{ painel += this.lampada("p"+gi+i, 976, yPainel[gi][i]) + this.texto(992, yPainel[gi][i]+4, p[0], "rt2"); }));
    $("#svg").innerHTML = `
      <defs>
        <pattern id="pts" width="9" height="9" patternUnits="userSpaceOnUse"><circle cx="1.5" cy="1.5" r="0.9" fill="#8e979d"/></pattern>
        <radialGradient id="gOn" cx="35%" cy="35%" r="70%"><stop offset="0" stop-color="#c8f7d1"/><stop offset=".45" stop-color="#35c75a"/><stop offset="1" stop-color="#0f6a2c"/></radialGradient>
        <radialGradient id="gOff" cx="35%" cy="35%" r="70%"><stop offset="0" stop-color="#f4f5f6"/><stop offset=".5" stop-color="#b8bfc4"/><stop offset="1" stop-color="#6f7a80"/></radialGradient>
        <radialGradient id="gFail" cx="35%" cy="35%" r="70%"><stop offset="0" stop-color="#ffd0cb"/><stop offset=".45" stop-color="#e0352b"/><stop offset="1" stop-color="#7d120c"/></radialGradient>
        <clipPath id="cSujo"><polygon points="232,228 918,228 918,360 268,360"/></clipPath>
        <clipPath id="cLimpo"><rect x="312" y="73" width="216" height="154"/></clipPath>
        <linearGradient id="gMotor" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#f4f5f6"/><stop offset=".5" stop-color="#c3c8cc"/><stop offset="1" stop-color="#8a9298"/></linearGradient>
      </defs>
      <rect class="cv" x="0" y="20" width="1185" height="625" fill="#d5d9dc"/><rect class="cvp" x="0" y="20" width="1185" height="625" fill="url(#pts)"/>
      <rect class="seg" x="105" y="440" width="447" height="196" fill="none" stroke="#e3cf00" stroke-width="1.5" stroke-dasharray="3 3"/>
      <!-- tanque sujo e liquido (amarelo fixo, como no WinCC) -->
      <polygon class="eqp" points="232,228 918,228 918,360 268,360"/>
      <g clip-path="url(#cSujo)"><g id="liqS" class="liqg"><g class="ondas"><path class="liq" d="${this.onda(232,690,46,3.2,200)}"/></g><g class="ondas ondas2"><path class="liq liq2" d="${this.onda(232,690,70,2.2,200)}"/></g></g></g>
      <!-- filtro (funil) e bloco da valvula quebra vacuo -->
      <polygon class="eqp" points="150,95 195,95 268,360 245,360 180,276 108,276 108,200 150,200"/>
      <rect class="eqp2" x="108" y="200" width="96" height="76"/>
      <!-- tanque limpo, rolo de papel, caixa de saida -->
      <rect class="eqp" x="312" y="73" width="216" height="154"/>
      <g clip-path="url(#cLimpo)"><g id="liqL" class="liqg"><g class="ondas ondasL"><path class="liqL" d="${this.onda(312,216,40,2.6,200)}"/></g></g></g>
      <rect class="eqp" x="841" y="115" width="45" height="112"/>
      <rect class="eqp2" x="300" y="360" width="76" height="30"/>
      <!-- tubulacao -->
      ${this.tubo("M55 62 V198 Q55 213 70 213 H108","ar","ar",false,-1)}
      ${this.tubo("M312 160 H221 Q213 160 213 168 V412 Q213 420 221 420 H304 Q312 420 312 412 V390","","ali",false,-1)}
      <path class="tb-halo" d="M261 406 V434"/>
      ${this.tubo("M261 520 V216 Q261 208 269 208 H690","","b1",false,1)}
      ${this.tubo("M273 530 H328 Q336 530 336 522 V390","","b1",true,-1)}
      ${this.tubo("M444 520 V208","","b2",false,-1)}
      ${this.tubo("M360 390 V598 Q360 606 368 606 H463 Q471 606 471 598 V538 Q471 530 463 530 H452","","b2",false,-1)}
      ${this.tubo("M468 208 V126","","comp",false,1)}
      ${this.tubo("M690 208 V52","","ali",false,1)}
      ${this.tubo("M690 208 V268","bt","lav",false,-1)}
      ${this.tubo("M690 268 Q690 280 702 280 H849 Q861 280 861 268 V240","bt","lav",false,-1)}
      ${this.tubo("M738 105 V228","","ret",false,-1)}
      <circle class="tb-ponta" cx="468" cy="126" r="7"/><circle class="tb-ponta" cx="861" cy="240" r="7"/>
      ${this.retencao(261,467)}${this.retencao(444,467)}${this.retencao(738,150)}
      ${this.bomba(241,530)}${this.bomba(424,530)}
      <rect class="hz" x="209" y="553" width="68" height="22" rx="3"/><text class="hzt" x="243" y="568" text-anchor="middle"><title>Frequência não lida na v0.1/v0.2 (pendência P-03)</title>-- Hz</text>
      <rect class="hz" x="391" y="553" width="68" height="22" rx="3"/><text class="hzt" x="425" y="568" text-anchor="middle"><title>Frequência não lida na v0.1/v0.2 (pendência P-03)</title>-- Hz</text>
      ${O.valvulas.map(v=>this.valvula(v)).join("")}
      <g id="setas"></g>
      ${rot.map(r=>this.texto(r[0],r[1],r[2],"rt",r[3])).join("")}
      <text class="rt3" x="348" y="101">TANQUE LIMPO</text>
      ${niveis.map(n=>this.texto(n[0],n[1],n[2],"rt2")).join("")}
      <rect class="pnl" x="958" y="30" width="213" height="117" rx="2"/>
      <rect class="pnl" x="958" y="170" width="213" height="117" rx="2"/>
      ${painel}
      ${O.lampadas.map(l=>this.lampada(l.id,l.x,l.y)).join("")}`;
    this.setas();
    // clique/toque numa lampada ou valvula: mostra nome, estado e endereco (ajuda no teste)
    $("#svg").addEventListener("click", e=>{
      const g = e.target.closest("[data-lp],[data-vl]"); if (!g) return;
      e.stopPropagation();
      const d = this.detalhe(g);
      abrirPop(d.nome, `<p><b>${esc(d.t)}</b></p><p class="rot">Endereço: ${esc(d.end)}</p>`, g.getBoundingClientRect());
    });
    this.montado = true;
  },
  /* acha a definicao de uma lampada/valvula pelo elemento do desenho */
  defDe(g){
    if (g.dataset.vl) { const v = Mapa.ov.valvulas.find(x=>x.id===g.dataset.vl); return {nome:v.nome, bit:v.bit}; }
    const id = g.dataset.lp;
    if (id[0]==="p" && /^p\d\d$/.test(id)) { const p = Mapa.ov.painel[+id[1]][+id[2]]; return {nome:p[0], bit:p[1]}; }
    return Mapa.ov.lampadas.find(x=>x.id===id);
  },
  detalhe(g){
    const l = this.defDe(g), r = this.estadoLampada(l);
    const t = g.dataset.vl ? (r.c==="on"?"ABERTA (1)": r.c==="off"?"fechada (0)": r.t) : r.t;
    return {nome:l.nome, t:t, end:r.end, c:r.c};
  },
  atualizar(){
    if (!Dados.contrato) return;
    if (!this.montado) this.montar();
    // nivel da agua pelos sensores (translateY do grupo; a transicao so existe com Animacao ligada)
    const aplicaNivel = (id, L, yBase, altura) => { const g = $(id); if (!g) return;
      if (L==null) { g.style.visibility = "hidden"; return; }
      g.style.visibility = "visible"; g.style.transform = `translateY(${(yBase - altura*L).toFixed(1)}px)`; };
    aplicaNivel("#liqS", this.nivelSujo(), 360, 132);
    aplicaNivel("#liqL", this.nivelLimpo(), 227, 154);
    // fluxo nos tubos: so onde o equipamento esta ativo
    const ativo = {b1:()=>this.estadoEq("bomba1").k==="run", b2:()=>this.estadoEq("bomba2").k==="run",
                   ar:()=>Dados.bit("Q14.3")===true, lav:()=>Dados.bit("Q15.6")===true,
                   ali:()=>this.estadoEq("bomba1").k==="run"||this.estadoEq("bomba2").k==="run", ret:()=>this.estadoEq("bomba1").k==="run"||this.estadoEq("bomba2").k==="run",
                   comp:()=>Dados.bit("Q14.2")===true};
    $$("#svg .tb-f").forEach(p=>p.classList.toggle("vivo", !Dados.semCom && !!(ativo[p.dataset.flux]&&ativo[p.dataset.flux]())));
    $$("#svg [data-lp],#svg [data-vl]").forEach(g=>{
      const d = this.detalhe(g);
      g.setAttribute("class", (g.dataset.vl?"vl ":"lp ")+d.c);
      g.querySelector("title").textContent = d.nome+" — "+d.t+" ["+d.end+"]";
      const x = g.querySelector(".lpx"); if (x) x.textContent = d.c==="fail"?"!": d.c==="nd"?"?": (d.c==="on" && g.dataset.lp && document.body.classList.contains("tema-mod") ? "✓" : "");
    });
  }
};

/* ============================================================
   6. ALERTAS E FALHAS
   ============================================================ */
const TelaAlertas = {
  vista:"ativos", busca:"", tipos:{F:true,A:true,I:true}, familia:"", abertos:new Set(), sel:new Set(), assin:"", famAssin:"", todosAbertos:false,
  ORD:{F:0,A:1,I:2}, NOME:{F:"Falha",A:"Alerta",I:"Informação"},
  iniciar(){
    const alvo = $("#alLista");
    alvo.addEventListener("click", e=>{ if (e.target.closest(".sel-c")) return;                 // caixa de selecao: tratada no "change"
      const tr = e.target.closest(".al-lin"); if (tr) this.alternar(tr.dataset.cod); });
    alvo.addEventListener("change", e=>{ const t = e.target;
      if (t.matches("input[data-sel]")) { if (t.checked) this.sel.add(t.dataset.sel); else this.sel.delete(t.dataset.sel); this.assin=""; renderTudo(); }
      else if (t.id==="alSelTodos") { const L = this.lista(); L.forEach(d=>{ if (t.checked) this.sel.add(d.codigo); else this.sel.delete(d.codigo); }); this.assin=""; renderTudo(); } });
    alvo.addEventListener("keydown", e=>{ if (e.target.matches && e.target.matches("input")) return;
      const tr = e.target.closest && e.target.closest(".al-lin");
      if (tr && (e.key==="Enter" || e.key===" ")) { e.preventDefault(); this.alternar(tr.dataset.cod); } });
    $$("#alVista button").forEach(b=>b.addEventListener("click",()=>{ this.vista = b.dataset.vista; $$("#alVista button").forEach(x=>x.setAttribute("aria-pressed", x===b)); this.assin=""; renderTudo(); }));
    $$("#alTipos button").forEach(b=>b.addEventListener("click",()=>{ const t = b.dataset.tipo; this.tipos[t] = !this.tipos[t]; b.setAttribute("aria-pressed", String(this.tipos[t])); this.assin=""; renderTudo(); }));
    $("#alFam").addEventListener("change", e=>{ this.familia = e.target.value; this.assin=""; renderTudo(); });
    $("#alBusca").addEventListener("input", e=>{ this.busca = e.target.value; this.assin=""; renderTudo(); });
    $("#alLimpaFiltro").addEventListener("click", ()=>this.limparFiltros());
    $("#alSelLimpa").addEventListener("click", ()=>{ this.sel.clear(); this.assin=""; renderTudo(); });
    const btn = $("#alExp"), menu = $("#alExpMenu");
    btn.addEventListener("click", e=>{ e.stopPropagation(); menu.hidden = !menu.hidden; btn.setAttribute("aria-expanded", String(!menu.hidden)); });
    document.addEventListener("click", ()=>{ menu.hidden = true; btn.setAttribute("aria-expanded","false"); });
    document.addEventListener("keydown", e=>{ if (e.key==="Escape") { menu.hidden = true; btn.setAttribute("aria-expanded","false"); } });
    menu.addEventListener("click", e=>{ const b = e.target.closest("[data-exp]"); if (b) { menu.hidden = true; this.exportar(b.dataset.exp); } });
    $("#alLimpar").addEventListener("click", ()=>{ if (confirm("Apagar o histórico de alertas e falhas deste navegador?")) { Alarmes.hist = []; gravarStorage(CHAVE_HIST,"[]"); renderTudo(); } });
    window.addEventListener("afterprint", ()=>{ if (this.todosAbertos) { this.todosAbertos = false; this.assin=""; renderTudo(); } });
  },
  alternar(cod){ if (this.abertos.has(cod)) this.abertos.delete(cod); else this.abertos.add(cod); this.assin=""; renderTudo(); },
  aberto(d){ return this.abertos.has(d.codigo) || (this.todosAbertos && Alarmes.ativo(d)===true); },
  filtrado(){ return !!(this.busca.trim() || this.familia || !(this.tipos.F && this.tipos.A && this.tipos.I)); },
  limparFiltros(){
    this.busca = ""; $("#alBusca").value = ""; this.familia = ""; $("#alFam").value = ""; this.tipos = {F:true,A:true,I:true};
    $$("#alTipos button").forEach(b=>b.setAttribute("aria-pressed","true")); this.assin=""; renderTudo();
  },
  /* universo da lista atual, ANTES dos filtros (so a vista: ativos agora ou cadastro completo) */
  base(){ return Alarmes.defs.filter(d=>Alarmes.visivel(d) && (this.vista==="cadastro" || Alarmes.ativo(d)===true)); },
  lista(){
    const q = this.busca.trim().toLowerCase();
    return this.base().filter(d=>this.tipos[d.tipo] && (!this.familia || d.familia===this.familia) &&
        (!q || (d.codigo+" "+d.nome+" "+d.bit+" "+d.gatilho).toLowerCase().includes(q)))
      .sort((a,b)=>{ const aa = Alarmes.ativo(a)===true, bb = Alarmes.ativo(b)===true;
        return (bb-aa) || this.ORD[a.tipo]-this.ORD[b.tipo] || a.codigo.localeCompare(b.codigo); });
  },
  chip(e){ return `<span class="chip" data-end="${esc(e)}">${esc(e)} <b></b></span>`; },
  /* painel de uma ocorrencia: Efeito -> Causa (teste rapido) -> Solucao (onde) + como o PLC decide */
  det(d){
    const causas = d.causas.map(c=>`<li>${esc(c.t)}<br><span class="mut">Teste rápido: ${esc(c.teste)}</span></li>`).join("");
    const sol = d.causas.map((c,i)=>c.sol.length ? `<p class="mut">Se for a causa ${i+1}:</p><ul class="sol">${c.sol.map(x=>`<li><span class="onde">${esc(CAT_ALARMES.onde[x[1]]||x[1])}</span> ${esc(x[0])}</li>`).join("")}</ul>` : "").join("") || '<p class="mut">Sem passos cadastrados.</p>';
    const ret = d.retentivo===true ? "Sim: fica ligado até apertar <b>RESET FALHAS (I0.2)</b> com a causa já resolvida."
              : d.retentivo===false ? "Não: acompanha a condição, sem reter." : d.demo ? "Não se aplica (alarme fictício)." : "Não informado (lógica fora dos blocos fornecidos).";
    const atr = d.atraso_s ? `${d.atraso_s>=60 ? (d.atraso_s/60)+" min" : d.atraso_s+" s"}${d.timers&&d.timers.length?" ("+d.timers.join(", ")+")":""}` : "sem atraso próprio";
    const ond = d.bloco ? `${esc(d.bloco)}, rede ${d.rede}${d.rede_titulo?" ("+esc(d.rede_titulo)+")":""}` : d.demo ? "não existe no PLC" : "fora dos blocos fornecidos";
    return `<div class="corpo">
      <div><h4>1 · Efeito</h4><p>${esc(d.efeito)}</p></div>
      <div><h4>2 · Causa</h4><ol>${causas}</ol></div>
      <div><h4>3 · Solução</h4>${sol}</div>
      <div class="plc"><h4>Como o PLC decide</h4>
        <dl><dt>Gatilho</dt><dd>${esc(d.gatilho)}</dd>
        <dt>Atraso</dt><dd>${atr}</dd>
        <dt>Retém</dt><dd>${ret}</dd>
        ${d.porta_t31?'<dt>Condição</dt><dd>Só avalia com a máquina em trabalho há 3 s (T31).</dd>':""}
        <dt>Onde</dt><dd>${ond}</dd>
        ${d.demo?"":`<dt>Endereços</dt><dd class="chips">${this.chip(d.bit)} ${(d.operandos||[]).filter(x=>x!==d.bit).map(x=>this.chip(x)).join(" ")}</dd>`}</dl>
        ${d.obs?`<p class="obs"><b>Observação${d.demo?"":" do programa"}:</b> ${esc(d.obs)}</p>`:""}
        <p class="mut peq">${d.demo?"Texto de demonstração, escrito para explicar a tela.":"Os fatos acima vêm do código do PLC. Efeito, causa, teste e solução são texto proposto e precisam da validação de quem opera a máquina."}</p>
      </div></div>`;
  },
  desenha(L){
    const box = $("#alLista");
    if (!L.length) {
      box.innerHTML = Dados.semCom ? '<div class="vazio" style="color:var(--muted)">Sem dado atual</div>'
        : this.filtrado() ? '<div class="vazio" style="color:var(--muted)">Nenhum alarme com estes filtros</div>' : '<div class="vazio">✔ Nenhum alarme ativo</div>';
      return;
    }
    const mostraEst = this.vista==="cadastro", ncol = (mostraEst?8:7);
    box.innerHTML = `<table class="al-tab"><thead><tr><th class="sel-c"><input type="checkbox" id="alSelTodos" aria-label="Selecionar todos os alarmes desta lista"></th><th></th><th>Código</th><th>Tipo</th><th>Alarme</th>${mostraEst?"<th>Estado</th>":""}<th>Início</th><th>Duração</th></tr></thead><tbody>`+
      L.map(d=>{
        const a = Alarmes.ativo(d), ab = this.aberto(d), marc = this.sel.has(d.codigo);
        const est = a===undefined ? "sem dado" : a ? "● ativo" : "○ normal";
        return `<tr class="al-lin ${a?"ativo":"inativo"} tp-${d.tipo}${marc?" marcado":""}" data-cod="${esc(d.codigo)}" tabindex="0" role="button" aria-expanded="${ab}">
          <td class="sel-c"><input type="checkbox" data-sel="${esc(d.codigo)}" ${marc?"checked":""} aria-label="Selecionar ${esc(d.codigo)}"></td>
          <td class="seta-c">${ab?"▾":"▸"}</td><td><span class="cod">${esc(d.codigo)}</span></td>
          <td><span class="tp tp-${d.tipo}">${this.NOME[d.tipo]}</span></td><td>${esc(d.nome)}${d.demo?' <span class="demo-tag">DEMO</span>':""}</td>${mostraEst?`<td>${est}</td>`:""}
          <td class="num" data-ini="${esc(d.codigo)}"></td><td class="num" data-dur="${esc(d.codigo)}"></td></tr>`+
          (ab?`<tr class="al-det"><td colspan="${ncol}">${this.det(d)}</td></tr>`:"");
      }).join("")+"</tbody></table>";
    const todos = $("#alSelTodos"), n = L.filter(d=>this.sel.has(d.codigo)).length;
    todos.checked = n===L.length; todos.indeterminate = n>0 && n<L.length;
  },
  /* partes que mudam a cada segundo sem refazer a lista (mantem selecao de texto e painel aberto) */
  vivo(){
    const agora = Date.now();
    $$("#alLista [data-ini]").forEach(td=>{ const e = Alarmes.estado[td.dataset.ini], d = Alarmes.defs.find(x=>x.codigo===td.dataset.ini);
      const a = d && Alarmes.ativo(d)===true; td.textContent = a&&e ? hhmmss(e.desde)+(e.aoAbrir?" (ao abrir)":"") : "—"; });
    $$("#alLista [data-dur]").forEach(td=>{ const e = Alarmes.estado[td.dataset.dur], d = Alarmes.defs.find(x=>x.codigo===td.dataset.dur);
      const a = d && Alarmes.ativo(d)===true; td.textContent = a&&e ? dur(agora-e.desde) : "—"; });
    $$("#alLista .chip").forEach(c=>{ const v = Dados.bit(c.dataset.end); c.classList.toggle("on", v===true); c.classList.toggle("nd", v===undefined);
      $("b",c).textContent = v===undefined ? "—" : v ? "1" : "0"; });
  },
  /* contagens dos tipos, lista de familias, "mostrando X de Y", barra de selecao e rotulos do menu */
  controles(L){
    const B = this.base();
    ["F","A","I"].forEach(t=>{ $(`#alTipos [data-tipo="${t}"] b`).textContent = B.filter(d=>d.tipo===t).length; });
    const fams = Array.from(new Map(Alarmes.defs.filter(d=>Alarmes.visivel(d)).map(d=>[d.familia, d.familia_nome])).entries()).sort((a,b)=>a[0].localeCompare(b[0]));
    const fa = fams.map(f=>f[0]).join(",");
    if (fa !== this.famAssin) { this.famAssin = fa; const sel = $("#alFam"); const atual = this.familia;
      sel.innerHTML = '<option value="">Todas</option>'+fams.map(f=>`<option value="${esc(f[0])}">${esc(f[0])} · ${esc(f[1])}</option>`).join("");
      if (!fams.some(f=>f[0]===atual)) { this.familia = ""; } sel.value = this.familia; }
    $("#alContagem").textContent = `Mostrando ${L.length} de ${B.length}`;
    $("#alLimpaFiltro").hidden = !this.filtrado();
    const n = Array.from(this.sel).filter(c=>Alarmes.defs.some(d=>d.codigo===c && Alarmes.visivel(d))).length;
    $("#alSelBar").hidden = n===0; $("#alSelTxt").textContent = `${n} selecionado${n===1?"":"s"}. O botão Exportar usa só os selecionados.`;
    $('[data-exp="txt"]').textContent = n ? `Texto (.txt): selecionados (${n})` : "Texto (.txt): ativos agora";
    $('[data-exp="md"]').textContent = n ? `Markdown (.md): selecionados (${n})` : "Markdown (.md): ativos agora";
    $('[data-exp="pdf"]').textContent = n ? `PDF (imprimir): selecionados (${n})` : "PDF (imprimir): ativos agora";
  },
  atualizar(){
    if (!Alarmes.defs.length) { $("#alLista").innerHTML = '<div class="vazio" style="color:var(--muted)">Carregando…</div>'; this.assin=""; }
    else {
      const L = this.lista();
      const sig = [this.vista, this.busca, this.familia, JSON.stringify(this.tipos), Dados.semCom?1:0, Array.from(this.abertos).sort().join(","), Array.from(this.sel).sort().join(","), this.todosAbertos?1:0,
                   L.map(d=>d.codigo+(Alarmes.ativo(d)===true?"+":Alarmes.ativo(d)===undefined?"?":"-")).join(",")].join("|");
      this.controles(L);
      if (sig !== this.assin) { this.assin = sig; this.desenha(L); }
      this.vivo();
    }
    $("#alHist tbody").innerHTML = Alarmes.hist.slice().reverse().slice(0,100).map(x=>`<tr><td class="num">${new Date(x.t).toLocaleString("pt-BR",{hour12:false})}</td><td><b>${esc(x.ev)}</b></td><td><span class="cod">${esc(x.cod||"")}</span></td><td>${esc(x.txt)}</td><td>${esc(x.dados||"")}</td><td class="num">${esc(x.dur)}</td></tr>`).join("")
      || '<tr><td colspan="6" style="color:var(--muted)">Sem eventos registrados.</td></tr>';
  },
  /* ---------- exportar: os SELECIONADOS (se houver) ou os ativos agora ---------- */
  alvo(){
    const sel = Alarmes.defs.filter(d=>this.sel.has(d.codigo) && Alarmes.visivel(d));
    const l = sel.length ? sel : Alarmes.ativos();
    return {itens:l.slice().sort((a,b)=>this.ORD[a.tipo]-this.ORD[b.tipo]||a.codigo.localeCompare(b.codigo)), selecionados:sel.length>0};
  },
  relatorio(md){
    const {itens, selecionados} = this.alvo();
    const origem = Dados.estado && Dados.estado.origem==="demo" ? "DADOS SIMULADOS" : "PLC";
    const L = []; const h = (t,n)=>md ? "#".repeat(n)+" "+t : t.toUpperCase();
    L.push(h("Baggio — Alertas e falhas "+(selecionados?"selecionados":"ativos"),1)); L.push("Gerado em "+new Date().toLocaleString("pt-BR",{hour12:false})+" · dados: "+origem); L.push("");
    if (!itens.length) L.push("Nenhum alarme ativo.");
    itens.forEach(d=>{ const e = Alarmes.estado[d.codigo], a = Alarmes.ativo(d)===true;
      L.push(h(d.codigo+" · "+this.NOME[d.tipo]+" · "+d.nome,2)); L.push((a ? "Ativo desde "+(e?hhmmss(e.desde):"?") : "Estado: normal (não ativo agora)")+(d.demo?"":" · endereço "+d.bit));
      L.push((md?"- ":"")+"Efeito: "+d.efeito); L.push((md?"- ":"")+"Como o PLC decide: "+d.gatilho);
      if (d.obs) L.push((md?"- ":"")+"Observação: "+d.obs);
      d.causas.forEach((c,i)=>{ L.push((md?"- ":"")+"Causa "+(i+1)+": "+c.t); L.push("    Teste rápido: "+c.teste);
        c.sol.forEach(x=>L.push("    Solução ["+(CAT_ALARMES.onde[x[1]]||x[1])+"]: "+x[0])); });
      L.push(""); });
    L.push("Efeito, causa, teste e solução são texto proposto, a validar com quem opera a máquina.");
    return L.join("\n");
  },
  baixar(nome, txt, tipo){
    const a = document.createElement("a"); a.href = URL.createObjectURL(new Blob([txt],{type:tipo+";charset=utf-8"})); a.download = nome;
    document.body.appendChild(a); a.click(); a.remove();
  },
  exportar(f){
    const carimbo = new Date().toISOString().slice(0,19).replace(/[:T]/g,"-");
    if (f==="txt") this.baixar("baggio_alertas_"+carimbo+".txt", "﻿"+this.relatorio(false), "text/plain");
    else if (f==="md") this.baixar("baggio_alertas_"+carimbo+".md", "﻿"+this.relatorio(true), "text/markdown");
    else if (f==="csv") { const linhas = [["hora","evento","codigo","alarme","endereco","dados","duracao"]].concat(Alarmes.hist.map(x=>[new Date(x.t).toLocaleString("pt-BR",{hour12:false}),x.ev,x.cod||"",x.txt,x.end||"",x.dados||"",x.dur]));
      this.baixar("baggio_historico_"+carimbo+".csv", "﻿"+linhas.map(l=>l.map(c=>'"'+String(c).replace(/"/g,'""')+'"').join(";")).join("\r\n"), "text/csv"); }
    else if (f==="pdf") { this.todosAbertos = true; this.assin=""; renderTudo(); setTimeout(()=>window.print(), 60); }
  }
};

/* ============================================================
   7. ENTRADAS E SAIDAS
   ============================================================ */
const TelaES = {
  area:"I", montadoAnalog:false,
  filtrar(t){
    const busca = $("#esBusca").value.trim().toLowerCase();
    if (t.classe==="reserva" && !$("#esRes").checked) return false;
    if ($("#esAtivos").checked && Dados.bit(t.endereco)!==true) return false;
    if (busca && !(t.endereco.toLowerCase().includes(busca) || (t.comentario||"").toLowerCase().includes(busca) || t.nome.toLowerCase().includes(busca))) return false;
    return true;
  },
  atualizar(){
    if (!Dados.contrato) return;
    const tags = Dados.contrato.tags.filter(t=>t.area===this.area && t.classe!=="alarme" && t.classe!=="estado");
    const grupos = {};
    tags.filter(t=>this.filtrar(t)).forEach(t=>{ (grupos[t.byte]=grupos[t.byte]||[]).push(t); });
    const bytes = Object.keys(grupos).sort((a,b)=>parseInt(a.slice(2))-parseInt(b.slice(2)));
    let n=0, ativos=0;
    $("#esGrade").innerHTML = bytes.map(b=>{
      const linhas = grupos[b].sort((x,y)=>x.nbit-y.nbit).map(t=>{
        const v = Dados.bit(t.endereco); n++; if (v) ativos++;
        const desc = t.comentario || t.nome;
        const alerta = t.nome.endsWith("_res") && t.classe!=="reserva" ? ' <span class="warn" title="Nome da tag diz reserva, mas o comentário descreve uma função (pendência P-01/P-02)">⚠</span>' : "";
        return `<div class="bit ${v===undefined?"nd":v?"on":""}"><span class="dot ${v===undefined?"nd":v?"on-g":""}"></span>
          <span class="a">${esc(t.endereco)}</span><span class="d" title="${esc(t.nome)}">${esc(desc)}${alerta}</span>
          <span class="e">${v===undefined?"—":v?"1":"0"}</span></div>`;}).join("");
      return `<div class="byte"><h4>${this.area}${parseInt(b.slice(2))} — byte ${parseInt(b.slice(2))}</h4>${linhas}</div>`;
    }).join("") || '<div class="vazio" style="color:var(--muted);grid-column:1/-1">Nenhum item com este filtro</div>';
    $("#esCont").textContent = n+" itens · "+ativos+" ativos";
    if (!this.montadoAnalog) {
      $("#esAnalog").innerHTML = '<p class="rot" style="margin:0 0 6px">Não lidas na v0.1 (endereços de periferia; escala e unidade pendentes — P-03).</p>' +
        Dados.contrato.analogicas.map(a=>`<div class="bit nd"><span class="a" style="width:60px">${esc(a.endereco)}</span><span class="d">${esc(a.comentario||a.nome)}<small>${esc(a.nome)}</small></span><span class="e" style="width:auto">não lido</span></div>`).join("");
      this.montadoAnalog = true;
    }
  }
};

/* ============================================================
   8. CABECALHO, FAIXA, ABAS E POPOVERS
   ============================================================ */
const Textos = {
  ov:["Overview","<p>Mesma disposição da tela do WinCC. <b>Somente leitura</b>: nada aqui envia comando.</p><ul>"
    +"<li>Lâmpada <b>verde</b> = ativo/em operação (no visual moderno com ✓); <b>cinza</b> = inativo/parado; <b>vermelha com !</b> = falha (alarme ou disjuntor do equipamento); <b>tracejada com ?</b> = sem dado.</li>"
    +"<li><b>Toque/clique numa lâmpada ou válvula</b> para ver o estado e o endereço no PLC.</li>"
    +"<li>O selo no topo resume a máquina: Em operação, Aviso, Falha ou Parada.</li>"
    +"<li>Visual <b>Original</b> = tela do WinCC; <b>Moderno</b> = identidade do medidor. Os dados são os mesmos.</li>"
    +"<li><b>Nível dos tanques</b> vem dos sensores de nível (sensor ativo = coberto, a validar na máquina, P-10). Ondas e fluxo nos tubos são ilustrativos; o botão <b>Animação</b> liga e desliga.</li>"
    +"<li><b>Dados</b> (cabeçalho): <b>PLC</b> mostra os dados reais, lidos pelo Node-RED; <b>Simulados</b> mostra dados de teste gerados na própria página, sem PLC nem Node-RED, com selo DEMO.</li>"
    +"<li>Frequência das bombas ainda não é lida (P-03).</li></ul>"],
  al:["Alertas e falhas","<p>Lista dos alarmes do PLC. <b>Toque numa linha</b> para ver: <b>1 · Efeito</b> (o sintoma), <b>2 · Causa</b> (com teste rápido) e <b>3 · Solução</b> (e onde se resolve), mais <b>Como o PLC decide</b>, com os endereços ao vivo.</p>"
    +"<p><b>Código</b> <code>T-AAA-NNN</code>: T = <b>F</b> falha (alarme crítico do PLC), <b>A</b> alerta (alarme permissível) ou <b>I</b> informação (só estado, não conta como alarme); AAA = família (DSJ disjuntor, CMD comando sem retorno, NIV nível, PRS ar, SEG emergência, FLT filtro, PRT partida das bombas, BND banda). O número nunca é reutilizado.</p>"
    +"<p><b>Filtrar:</b> use os botões <b>Falha / Alerta / Informação</b> (mostram a contagem), a lista de <b>Família</b> e a busca; <b>Limpar filtros</b> volta ao normal. <b>Selecionar:</b> marque a caixa de cada linha (ou a do cabeçalho para todas) e use Exportar para levar só os selecionados.</p>"
    +"<p><b>DEMO:</b> com dados simulados há sempre uma falha e um alerta fictícios (códigos DEM) para mostrar como a tela funciona. Eles não existem no PLC e não mudam o selo de estado.</p>"
    +"<p>Os alarmes que o PLC retém só apagam com <b>RESET FALHAS</b> depois que a causa foi resolvida. As horas são as do navegador. O histórico fica neste navegador (últimos 500 eventos).</p>"
    +"<p><b>Texto proposto:</b> efeito, causa, teste e solução foram escritos a partir da lógica do PLC e precisam da validação de quem opera a máquina. Alarmes marcados OUT vêm da planilha de tags e a lógica deles não está nos blocos fornecidos.</p>"],
    es:["Entradas e saídas","<p>Estado ao vivo de cada entrada (I) e saída (Q) da CPU, agrupado por byte. Reservas ficam ocultas por padrão.</p><p>⚠ marca tag cujo <b>nome diz reserva</b> mas o comentário descreve uma função (pendência P-01/P-02).</p>"]
};
const Cab = {
  /* prioridade: sem dado > falha > aviso > em operacao > parada */
  estado(){
    const f = Mapa.faixa, b = a=>Dados.bit(a);
    if (!Dados.contrato || !Dados.estado || Dados.semCom) return {k:"nd", t:"Sem dado", dica:"Sem leitura atual da CPU"};
    const sirene = b(f.sirene)===true ? " Sirene ligada." : "";
    const grave = Alarmes.ativos().some(d=>d.tipo==="F" && !d.demo);
    if (b(f.vermelha)===true || grave) return {k:"bad", t:"■ Falha", dica:"Coluna vermelha / alarme crítico ativo."+sirene};
    if (b(f.amarela)===true || b(f.permissivel)===true) return {k:"warn", t:"▲ Aviso", dica:"Coluna amarela / alarme permissível ativo."+sirene};
    if (b(f.verde)===true) return {k:"run", t:"● Em operação", dica:"Coluna verde: sistema de filtragem ligado."+sirene};
    return {k:"off", t:"○ Parada", dica:"Nenhuma coluna acesa."+sirene};
  },
  atualizar(){
    const o = Dados.estado ? Dados.estado.origem : null;
    const po = $("#pOrigem");
    po.className = "pill "+(o==="demo"?"demo":o==="real"?"real":"com-nd");
    po.textContent = o==="demo" ? "▲ DEMO — DADOS SIMULADOS" : o==="real" ? "PLC real" : "origem ?";
    const pc = $("#pCom");
    if (!Dados.contrato || !Dados.estado) { pc.className="pill com-nd"; pc.textContent = Dados.falhas>=Cfg.falhasParaCair ? "sem Node-RED" : "conectando…"; }
    else if (Dados.semCom) { pc.className="pill com-bad"; pc.textContent="✖ SEM COMUNICAÇÃO"; }
    else { pc.className="pill com-ok"; pc.textContent="✔ comunicação OK"; }
    document.body.classList.toggle("sem-com", Dados.semCom && (Dados.estado!==null || Dados.falhas>=Cfg.falhasParaCair));
    const av = $("#aviso");
    av.innerHTML = "SEM COMUNICAÇÃO — valores apagados"+(Dados.semDesde?" desde "+hhmmss(Dados.semDesde):"")+"<small>"+esc(Dados.motivo||"")+"</small>";
    // estado da maquina: um unico selo (antes eram 4 luzes + "alarme critico")
    const e = Cab.estado(), pe = $("#pEstado");
    pe.className = "pill st-"+e.k; pe.textContent = e.t; pe.title = e.dica;
    // contador
    const n = Alarmes.ativos().length, c = $("#cntAl");
    c.textContent = Dados.semCom ? "?" : n;
    c.className = "cnt"+(!Dados.semCom && n ? (Alarmes.ativos().some(d=>d.tipo==="F" && !d.demo)?" ativo":" aviso"):"");
  }
};
/* animacao da agua: ligada/desligada. Padrao: ligada, exceto se o sistema pede menos movimento. */
const Anim = {
  aplicar(on){ document.body.classList.toggle("anim", on); $("#animChk").checked = on; gravarStorage("baggio_anim", on?"1":"0"); },
  iniciar(){
    const salvo = lerStorage("baggio_anim");
    const reduz = window.matchMedia && matchMedia("(prefers-reduced-motion: reduce)").matches;
    this.aplicar(salvo==null ? !reduz : salvo==="1");
    $("#animChk").addEventListener("change", e=>this.aplicar(e.target.checked));
  }
};
/* visual: "mod" (moderno) ou "ori" (original/WinCC). ?tema= na URL tem prioridade; senao o ultimo escolhido; senao moderno. */
const Tema = {
  aplicar(t){
    if (t!=="ori" && t!=="mod") t = "mod";
    document.body.classList.remove("tema-mod","tema-ori"); document.body.classList.add("tema-"+t);
    $$(".vis button").forEach(b=>b.setAttribute("aria-pressed", b.dataset.tema===t));
    gravarStorage("baggio_tema", t);
  },
  iniciar(){
    const q = new URLSearchParams(location.search).get("tema");
    this.aplicar(q || lerStorage("baggio_tema") || "mod");
    $$(".vis button").forEach(b=>b.addEventListener("click",()=>{ this.aplicar(b.dataset.tema); renderTudo(); }));
  }
};
function abrirInfo(chave,btn){ const t = Textos[chave]; abrirPop(t[0], t[1], btn.getBoundingClientRect()); }
function abrirPop(titulo, html, r){
  fecharInfo();
  const p = document.createElement("div");
  p.className="pop"; p.id="pop"; p.setAttribute("role","dialog"); p.setAttribute("aria-label",titulo);
  p.innerHTML = `<button class="fechar" aria-label="Fechar">✕</button><h3>${esc(titulo)}</h3>${html}`;
  document.body.appendChild(p);
  p.style.left = Math.max(8, Math.min(r.left, innerWidth-p.offsetWidth-8))+"px";
  p.style.top = Math.min(r.bottom+6, innerHeight-p.offsetHeight-8)+"px";
  $(".fechar",p).addEventListener("click",fecharInfo); $(".fechar",p).focus();
}
function fecharInfo(){ const p=$("#pop"); if(p) p.remove(); }
function mostrar(v){
  $$("nav button").forEach(b=>b.setAttribute("aria-selected",b.dataset.v===v));
  $$(".vista").forEach(s=>s.classList.toggle("ativa",s.id==="v-"+v));
  gravarStorage("baggio_aba",v); fecharInfo(); renderTudo();
}
function renderTudo(){
  Alarmes.atualizar(); Cab.atualizar();
  const v = $(".vista.ativa").id;
  if (v==="v-ov") Overview.atualizar(); else if (v==="v-al") TelaAlertas.atualizar(); else TelaES.atualizar();
}

/* ============================================================
   9. INICIO
   ============================================================ */
function iniciar(){
  const qs = new URLSearchParams(location.search);
  let base = qs.get("api") || "";
  if (!base && location.protocol==="file:") base = lerStorage("baggio_api") || "";
  // fonte: ?fonte= na URL > ultima escolha > (arquivo aberto direto = simulacao; servido pelo Node-RED = CPU)
  const fonte = qs.get("fonte") || lerStorage("baggio_fonte") || (location.protocol==="file:" ? "sim" : "cpu");
  Dados.fonte = fonte==="sim" ? "sim" : "cpu";
  $$("#fonteSel button").forEach(b=>{ b.setAttribute("aria-pressed", b.dataset.fonte===Dados.fonte); b.addEventListener("click",()=>Dados.trocarFonte(b.dataset.fonte)); });
  if (!base && location.protocol==="file:" && Dados.fonte==="cpu") {
    $("#conf").style.display="block";
    $("#confOk").addEventListener("click",()=>{ const u=$("#confUrl").value.trim().replace(/\/+$/,""); if(u){ gravarStorage("baggio_api",u); location.reload(); } });
  }
  Dados.base = base.replace(/\/+$/,"");
  $$("nav button").forEach(b=>b.addEventListener("click",()=>mostrar(b.dataset.v)));
  $$("[data-info]").forEach(b=>b.addEventListener("click",e=>{ e.stopPropagation(); abrirInfo(b.dataset.info,b); }));
  document.addEventListener("click",e=>{ if(!e.target.closest(".pop")) fecharInfo(); });
  document.addEventListener("keydown",e=>{ if(e.key==="Escape") fecharInfo(); });
  TelaAlertas.iniciar();
  $$(".sub button").forEach(b=>b.addEventListener("click",()=>{ TelaES.area=b.dataset.area; $$(".sub button").forEach(x=>x.setAttribute("aria-pressed",x===b)); renderTudo(); }));
  ["esBusca","esAtivos","esRes"].forEach(id=>$("#"+id).addEventListener("input",renderTudo));
  setInterval(()=>{ $("#relogio").textContent = new Date().toLocaleString("pt-BR",{hour12:false}); }, 1000);
  Tema.iniciar(); Anim.iniciar();
  Dados.aoAtualizar(renderTudo);
  const aba = lerStorage("baggio_aba"); if (aba && $("#v-"+aba)) { $$("nav button").forEach(b=>b.setAttribute("aria-selected",b.dataset.v===aba)); $$(".vista").forEach(s=>s.classList.toggle("ativa",s.id==="v-"+aba)); }
  if (Dados.base || location.protocol!=="file:" || Dados.fonte==="sim") Dados.iniciar();
  renderTudo();
}
window.Baggio = {Dados, Mapa, Alarmes, Overview, Anim, VERSAO};   // acesso para os testes
iniciar();
</script>
</body>
</html>
