[
 {
  "id": "baggio_core_tab",
  "type": "tab",
  "label": "Baggio core v0.8",
  "disabled": false,
  "info": "Baggio core v0.8: decodifica bytes da CPU, guarda o instantaneo e serve a pagina e a API (somente leitura). Rotas: GET /baggio, /baggio/api/estado, /baggio/api/tags."
 },
 {
  "id": "hg_c_nota",
  "type": "comment",
  "z": "baggio_core_tab",
  "x": 190,
  "y": 40,
  "name": "Baggio core v0.8 - somente leitura",
  "info": "Nenhum no escreve na CPU."
 },
 {
  "id": "hg_c_ini",
  "type": "inject",
  "z": "baggio_core_tab",
  "x": 130,
  "y": 100,
  "name": "ao iniciar",
  "props": [],
  "repeat": "",
  "crontab": "",
  "once": true,
  "onceDelay": "0.3",
  "topic": "",
  "wires": [
   [
    "hg_c_ini_fn"
   ]
  ]
 },
 {
  "id": "hg_c_ini_fn",
  "type": "function",
  "z": "baggio_core_tab",
  "x": 330,
  "y": 100,
  "name": "carrega contrato",
  "func": "// [F] Ao implantar/iniciar: carrega o contrato de tags na memoria GLOBAL do Node-RED.\n// [F] Quem usa: decodificador (bits), API /baggio/api/tags e simulador.\n// [F] O conteudo e gerado por nodered/gerador/gerar_fluxos_v0.1.py a partir de\n// [F] docs/contratos/tags_v0.1.json (planilha do TIA). Nao editar a mao.\nconst contrato = {\"versao\": \"0.8\", \"origem\": \"PLCTags_v0.1.xlsx\", \"tags\": [{\"endereco\": \"I0.0\", \"nome\": \"ix_0.0_rlCircuitoDeControle\", \"comentario\": \"rele circuito de controle ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 0}, {\"endereco\": \"I0.1\", \"nome\": \"ix_0.1_btEmergencPainelEletrico\", \"comentario\": \"botão emerg. pressionada q.e.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 1}, {\"endereco\": \"I0.2\", \"nome\": \"ix_0.2_btResetFalhas\", \"comentario\": \"reset falhas\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 2}, {\"endereco\": \"I0.3\", \"nome\": \"ix_0.3_rlEmergencCircuitoSeguranc\", \"comentario\": \"rele circuito de segurança ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 3}, {\"endereco\": \"I0.4\", \"nome\": \"ix_0.4_btTesteLamp\", \"comentario\": \"teste de lâmpadas\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 4}, {\"endereco\": \"I0.5\", \"nome\": \"ix_0.5_habPapelDescart\", \"comentario\": \"habilita papel descartavel\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 5}, {\"endereco\": \"I0.6\", \"nome\": \"ix_0.6_habComandoLig\", \"comentario\": \"comando ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 6}, {\"endereco\": \"I0.7\", \"nome\": \"ix_0.7_falhSubSobrecarTranspor\", \"comentario\": \"reserva\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 7}, {\"endereco\": \"I1.0\", \"nome\": \"ix_1.0_djBomba1OK\", \"comentario\": \"disj. bomba 1 filtragem ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 0}, {\"endereco\": \"I1.1\", \"nome\": \"ix_1.1_bm1Ligada\", \"comentario\": \"bomba 1 de filtragem ligada\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 1}, {\"endereco\": \"I1.2\", \"nome\": \"ix_1.2_bm1FimPartida\", \"comentario\": \"bomba 1 de filtragem fim de partida\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 2}, {\"endereco\": \"I1.3\", \"nome\": \"ix_1.3_bm1FalhaSoftstar\", \"comentario\": \"bomba 1 de filtragem falha soft-start\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 3}, {\"endereco\": \"I1.4\", \"nome\": \"ix_1.4_djBomba2OK\", \"comentario\": \"disj. bomba 2 filtragem ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 4}, {\"endereco\": \"I1.5\", \"nome\": \"ix_1.5_bm2Ligada\", \"comentario\": \"bomba 2 de filtragem ligada\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 5}, {\"endereco\": \"I1.6\", \"nome\": \"ix_1.6_bm2FimPartida\", \"comentario\": \"bomba 2 de filtragem fim de partida\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 6}, {\"endereco\": \"I1.7\", \"nome\": \"ix_1.7_bm2FalhaSoftstar\", \"comentario\": \"bomba 2 de filtragem falha soft-start\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 7}, {\"endereco\": \"I2.0\", \"nome\": \"ix_2.0_djBombaTrocadorOK\", \"comentario\": \"disj. bomba t. c. ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 0}, {\"endereco\": \"I2.1\", \"nome\": \"ix_2.1_bmTrocadorLigada\", \"comentario\": \"bomba t. c. ligada\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 1}, {\"endereco\": \"I2.2\", \"nome\": \"ix_2.2_djAspiradoOK\", \"comentario\": \"disj. do aspirador ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 2}, {\"endereco\": \"I2.3\", \"nome\": \"ix_2.3_aspiLigado\", \"comentario\": \"aspirador ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 3}, {\"endereco\": \"I2.4\", \"nome\": \"ix_2.4_djExtratorLodoOK\", \"comentario\": \"disjuntor motor extrator de lodo\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 4}, {\"endereco\": \"I2.5\", \"nome\": \"ix_2.5_extrLodoLigado\", \"comentario\": \"extrator de lodo ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 5}, {\"endereco\": \"I2.6\", \"nome\": \"ix_2.6_fimPartidaSoftstarterBomba2\", \"comentario\": \"fim de partida softstarter da bombas 2\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 6}, {\"endereco\": \"I2.7\", \"nome\": \"ix_2.7_disjuntorArCondicionadoDesarmado\", \"comentario\": \"disj. desarmado ar condicionado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 7}, {\"endereco\": \"I3.0\", \"nome\": \"ix_3.0_djRotovacOK\", \"comentario\": \"DISJ. ROTOVAC OK\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 0}, {\"endereco\": \"I3.1\", \"nome\": \"ix_3.1_rotoLigado\", \"comentario\": \"ROTOVAC LIGADO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 1}, {\"endereco\": \"I3.2\", \"nome\": \"ix_3.2_res\", \"comentario\": \"NÍVEL DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 2}, {\"endereco\": \"I3.3\", \"nome\": \"ix_3.3_res\", \"comentario\": \"NÍVEL FIM DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 3}, {\"endereco\": \"I3.4\", \"nome\": \"ix_3.4_res\", \"comentario\": \"NÍVEL MAXIMO TANQUE COMPENSAÇÃO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 4}, {\"endereco\": \"I3.5\", \"nome\": \"ix_3.5_djTransporDraganteOK\", \"comentario\": \"DISJ. TRANSP. DRAGANTE OK\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 5}, {\"endereco\": \"I3.6\", \"nome\": \"ix_3.6_tranDraganteLigado\", \"comentario\": \"TRANSP. DRAGANTE LIGADO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 6}, {\"endereco\": \"I3.7\", \"nome\": \"ix_3.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 7}, {\"endereco\": \"I4.0\", \"nome\": \"ix_4.0_ctrlMantaDescarta\", \"comentario\": \"CONTR. DE MANTA DESCARTÁVEL\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 0}, {\"endereco\": \"I4.1\", \"nome\": \"ix_4.1_ctrlAvancoMantaFiltrant\", \"comentario\": \"CONTR. DE AVANÇO MANTA FILTRANTE\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 1}, {\"endereco\": \"I4.2\", \"nome\": \"ix_4.2_sisAutomati\", \"comentario\": \"SISTEMA EM AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 2}, {\"endereco\": \"I4.3\", \"nome\": \"ix_4.3_sisManual\", \"comentario\": \"SISTEMA EM MAN.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 3}, {\"endereco\": \"I4.4\", \"nome\": \"ix_4.4_lgCicloAutomati\", \"comentario\": \"LIGA CICLO AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 4}, {\"endereco\": \"I4.5\", \"nome\": \"ix_4.5_dslCicloAutomati\", \"comentario\": \"DESLIGA CICLO AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 5}, {\"endereco\": \"I4.6\", \"nome\": \"ix_4.6_lgCicloFimDe\", \"comentario\": \"LIGA CICLO FINAL DE SEMANA\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 6}, {\"endereco\": \"I4.7\", \"nome\": \"ix_4.7_emgFiltroPression\", \"comentario\": \"BOTÃO EMERG. DO FILTRO PRESSIONADO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 7}, {\"endereco\": \"I5.0\", \"nome\": \"ix_5.0_prsArComprimi\", \"comentario\": \"PRESENÇA DE AR COMPRIMIDO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 0}, {\"endereco\": \"I5.1\", \"nome\": \"ix_5.1_comaPressaoFiltro\", \"comentario\": \"COMANDO DEPRESSÃO DO FILTRO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 1}, {\"endereco\": \"I5.2\", \"nome\": \"ix_5.2_prsColetorAlimenta\", \"comentario\": \"PRESSÃO DO COLETOR OK\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 2}, {\"endereco\": \"I5.3\", \"nome\": \"ix_5.3_tmpLiquidoRefriger\", \"comentario\": \"TEMPERATURA DO LIQUIDO REFRIGERANTE\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 3}, {\"endereco\": \"I5.4\", \"nome\": \"ix_5.4_bm1Automati\", \"comentario\": \"BOMBA 1 DE FILTRAGEM EM AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 4}, {\"endereco\": \"I5.5\", \"nome\": \"ix_5.5_bm1Manual\", \"comentario\": \"BOMBA 1 DE FILTRAGEM EM MAN.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 5}, {\"endereco\": \"I5.6\", \"nome\": \"ix_5.6_bm2Automati\", \"comentario\": \"BOMBA 2 DE FILTRAGEM EM AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 6}, {\"endereco\": \"I5.7\", \"nome\": \"ix_5.7_bm2Manual\", \"comentario\": \"BOMBA 2 DE FILTRAGEM EM MAN.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 7}, {\"endereco\": \"I6.0\", \"nome\": \"ix_6.0_nvMaximoTanqueSujo\", \"comentario\": \"NÍVEL MAXIMO TQ. SUJO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 0}, {\"endereco\": \"I6.1\", \"nome\": \"ix_6.1_nvMinimoTanqueSujo\", \"comentario\": \"NÍVEL MINIMO TQ. SUJO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 1}, {\"endereco\": \"I6.2\", \"nome\": \"ix_6.2_nvInicioEnchimen\", \"comentario\": \"NÍVEL INICIO DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 2}, {\"endereco\": \"I6.3\", \"nome\": \"ix_6.3_nvFimEnchimen\", \"comentario\": \"NÍVEL FIM DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 3}, {\"endereco\": \"I6.4\", \"nome\": \"ix_6.4_nvMaximoTanqueCompensa\", \"comentario\": \"NÍVEL MAXIMO TQ. DE COMPENSAÇÃO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 4}, {\"endereco\": \"I6.5\", \"nome\": \"ix_6.5_nvMinimoTanqueCompensa\", \"comentario\": \"NÍVEL MINIMO TQ. DE COMPENSAÇÃO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 5}, {\"endereco\": \"I6.6\", \"nome\": \"ix_6.6_habAutolimpContinua\", \"comentario\": \"HABILITA AUTOLIMPEZA CONTINUA\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 6}, {\"endereco\": \"I6.7\", \"nome\": \"ix_6.7_habAutolimpManual\", \"comentario\": \"HABILITA AUTOL. MANUAL\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 7}, {\"endereco\": \"I7.0\", \"nome\": \"ix_7.0_habComandoLocalPT2\", \"comentario\": \"HABILITA COMANDO LOCAL PT2\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 0}, {\"endereco\": \"I7.1\", \"nome\": \"ix_7.1_lgManualTransporPT2\", \"comentario\": \"LIGA MAN. TRANSP. DRAGANTE PT2\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 1}, {\"endereco\": \"I7.2\", \"nome\": \"ix_7.2_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 2}, {\"endereco\": \"I7.3\", \"nome\": \"ix_7.3_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 3}, {\"endereco\": \"I7.4\", \"nome\": \"ix_7.4_habComandoLocalPT1\", \"comentario\": \"HABILITA COMANDO LOCAL PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 4}, {\"endereco\": \"I7.5\", \"nome\": \"ix_7.5_lgManualTransporPT1\", \"comentario\": \"LIGA MAN. TRANSP. DRAGANTE PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 5}, {\"endereco\": \"I7.6\", \"nome\": \"ix_7.6_lgManualTransporRotovac\", \"comentario\": \"LIGA MAN. TRANSP. DRAG.+ROTOVAC PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 6}, {\"endereco\": \"I7.7\", \"nome\": \"ix_7.7_lgManualExtratorLodo\", \"comentario\": \"LIGA MAN. EXTRATOR DE LODO PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 7}, {\"endereco\": \"I8.0\", \"nome\": \"ix_8.0_res\", \"comentario\": \"SAE8.0 cilco automatico\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 0}, {\"endereco\": \"I8.1\", \"nome\": \"ix_8.1_res\", \"comentario\": \"SAE8.0 ciclo malual\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 1}, {\"endereco\": \"I8.2\", \"nome\": \"ix_8.2_res\", \"comentario\": \"SBE8.2 inicio ciclo\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 2}, {\"endereco\": \"I8.3\", \"nome\": \"ix_8.3_res\", \"comentario\": \"SBE8.3 desliga ciclo\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 3}, {\"endereco\": \"I8.4\", \"nome\": \"ix_8.4_res\", \"comentario\": \"SBE8.4 inicio ciclo final semala\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 4}, {\"endereco\": \"I8.5\", \"nome\": \"ix_8.5_res\", \"comentario\": \"KAA23.5 motor desoleador iniciado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 5}, {\"endereco\": \"I8.6\", \"nome\": \"ix_8.6_res\", \"comentario\": \"SAE8.6 habilita auto limpeza contínua\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 6}, {\"endereco\": \"I8.7\", \"nome\": \"ix_8.7_res\", \"comentario\": \"reserva\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 7}, {\"endereco\": \"M10.1\", \"nome\": \"mx_10.1\", \"comentario\": \"ALARME AO INICIAR BOMBA 1 FILTRO/ENVIO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 1}, {\"endereco\": \"M10.3\", \"nome\": \"mx_10.3\", \"comentario\": \"ALARME AO INICIAR BOMBA 2 FILTRO/ENVIO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 3}, {\"endereco\": \"M10.4\", \"nome\": \"mx_10.4\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR TRANSP. DRAGANTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 4}, {\"endereco\": \"M10.5\", \"nome\": \"mx_10.5\", \"comentario\": \"DISJUNTOR DESARMADO BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 5}, {\"endereco\": \"M10.6\", \"nome\": \"mx_10.6\", \"comentario\": \"DISJUNTOR DESARMADO BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 6}, {\"endereco\": \"M11.1\", \"nome\": \"mx_11.1\", \"comentario\": \"NÍVEL MIN. LIQUIDO P/ FILTRAR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 1}, {\"endereco\": \"M11.2\", \"nome\": \"mx_11.2\", \"comentario\": \"PRESSÃO AR INSUFICIENTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 2}, {\"endereco\": \"M11.3\", \"nome\": \"mx_11.3\", \"comentario\": \"AUXILIARES DESABILITADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 3}, {\"endereco\": \"M11.5\", \"nome\": \"mx_11.5\", \"comentario\": \"EMERGÊNCIA ATUADA\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 5}, {\"endereco\": \"M11.6\", \"nome\": \"mx_11.6\", \"comentario\": \"ALARME DEPRESSÃO FILTRO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 6}, {\"endereco\": \"M12.1\", \"nome\": \"mx_12.1\", \"comentario\": \"ALARME COMANDO BOMBA TROCADOR DE CALOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB12\", \"nbit\": 1}, {\"endereco\": \"M12.2\", \"nome\": \"mx_12.2\", \"comentario\": \"ALARME BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB12\", \"nbit\": 2}, {\"endereco\": \"M12.3\", \"nome\": \"mx_12.3\", \"comentario\": \"ALARME BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB12\", \"nbit\": 3}, {\"endereco\": \"M13.0\", \"nome\": \"mx_13.0\", \"comentario\": \"ALARME TEMPERATURA ARMÁRIO ELÉTRICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 0}, {\"endereco\": \"M13.1\", \"nome\": \"mx_13.1\", \"comentario\": \"ALARME COMANDO MOTOR ROTOVAC\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 1}, {\"endereco\": \"M13.2\", \"nome\": \"mx_13.2\", \"comentario\": \"ALARME COMANDO MOTOR TRANSP. DRAGANTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 2}, {\"endereco\": \"M13.4\", \"nome\": \"mx_13.4\", \"comentario\": \"ALARME COMANDO MOTOR ASPIRADOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 4}, {\"endereco\": \"M13.6\", \"nome\": \"mx_13.6\", \"comentario\": \"DISJUNTOR DESARMADO BOMBA TROC. CALOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 6}, {\"endereco\": \"M13.7\", \"nome\": \"mx_13.7\", \"comentario\": \"ALARME NÍVEL MIN. LIQUIDO FILTRADO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 7}, {\"endereco\": \"M14.0\", \"nome\": \"mx_14.0\", \"comentario\": \"ALARME NÍVEL MAX LIQUIDO P/ FILTRAR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB14\", \"nbit\": 0}, {\"endereco\": \"M14.1\", \"nome\": \"mx_14.1\", \"comentario\": \"ALARME AVANÇO BANDA FILTRANTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB14\", \"nbit\": 1}, {\"endereco\": \"M14.2\", \"nome\": \"mx_14.2\", \"comentario\": \"ALARME COMANDO MOTOR EXTRATOR LODO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB14\", \"nbit\": 2}, {\"endereco\": \"M15.0\", \"nome\": \"mx_15.0\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR ROTOVAC\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 0}, {\"endereco\": \"M15.1\", \"nome\": \"mx_15.1\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR ASPIRADOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 1}, {\"endereco\": \"M15.2\", \"nome\": \"mx_15.2\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR EXTRATOR LODO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 2}, {\"endereco\": \"M15.4\", \"nome\": \"mx_15.4\", \"comentario\": \"FALTA ÓLEO P/ ENCHIMENTO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 4}, {\"endereco\": \"M15.5\", \"nome\": \"mx_15.5\", \"comentario\": \"ALARME NÍVEL MAX LIQUIDO FILTRADO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 5}, {\"endereco\": \"M15.6\", \"nome\": \"mx_15.6\", \"comentario\": \"NÍVEL DE ENCHIMENTO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 6}, {\"endereco\": \"M15.7\", \"nome\": \"mx_15.7\", \"comentario\": \"DURAÇÃO MAX ENCHIMENTO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 7}, {\"endereco\": \"M16.0\", \"nome\": \"mx_16.0\", \"comentario\": \"AUX 2 ALARME CRITICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB16\", \"nbit\": 0}, {\"endereco\": \"M16.1\", \"nome\": \"mx_16.1\", \"comentario\": \"ALARME CRITICO P/ NÍVEL MIN LIQUIDO FILTRADO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB16\", \"nbit\": 1}, {\"endereco\": \"M16.3\", \"nome\": \"mx_16.3\", \"comentario\": \"AUX 3 ALARME CRITICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB16\", \"nbit\": 3}, {\"endereco\": \"M17.1\", \"nome\": \"mx_17.1\", \"comentario\": \"INICIO DE PARTIDA BOMBA 1\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB17\", \"nbit\": 1}, {\"endereco\": \"M17.2\", \"nome\": \"mx_17.2\", \"comentario\": \"INICIO DE PARTIDA BOMBA 2\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB17\", \"nbit\": 2}, {\"endereco\": \"M17.7\", \"nome\": \"mx_17.7\", \"comentario\": \"NÍVEL BAIXO INICIO DE ENCHIMENTO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB17\", \"nbit\": 7}, {\"endereco\": \"M20.0\", \"nome\": \"mx_20.0\", \"comentario\": \"MANUAL SELECIONADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 0}, {\"endereco\": \"M20.1\", \"nome\": \"mx_20.1\", \"comentario\": \"AUTOMÁTICO SELECIONADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 1}, {\"endereco\": \"M20.2\", \"nome\": \"mx_20.2\", \"comentario\": \"INICIO CICLO AUTOMÁTICO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 2}, {\"endereco\": \"M20.3\", \"nome\": \"mx_20.3\", \"comentario\": \"CICLO FINAL SEMAN. SELECIONADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 3}, {\"endereco\": \"M20.4\", \"nome\": \"mx_20.4_IncCicloFimSem\", \"comentario\": \"INICIO CICLO FINAL de semana\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 4}, {\"endereco\": \"M20.6\", \"nome\": \"mx_20.6\", \"comentario\": \"HABILITA AUTO LIMPEZA CONTÍNUA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 6}, {\"endereco\": \"M20.7\", \"nome\": \"mx_20.7\", \"comentario\": \"DESLIGA CICLO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 7}, {\"endereco\": \"M21.0\", \"nome\": \"mx_21.0\", \"comentario\": \"ALARME CRITICO PRESENTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 0}, {\"endereco\": \"M21.1\", \"nome\": \"mx_21.1\", \"comentario\": \"AUX 1 ALARME PERMISSÍVEL\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 1}, {\"endereco\": \"M21.2\", \"nome\": \"mx_21.2\", \"comentario\": \"AUX 2 ALARME PERMISSÍVEL\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 2}, {\"endereco\": \"M21.3\", \"nome\": \"mx_21.3\", \"comentario\": \"ALARME PERMISSÍVEL PRESENTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 3}, {\"endereco\": \"M21.4\", \"nome\": \"mx_21.4\", \"comentario\": \"SILENCIA SINALIZADOR ACUSTICO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 4}, {\"endereco\": \"M21.5\", \"nome\": \"mx_21.5\", \"comentario\": \"AUX 1 ALARME CRITICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 5}, {\"endereco\": \"M22.0\", \"nome\": \"mx_22.0\", \"comentario\": \"CICLO AUTO LIMPEZA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 0}, {\"endereco\": \"M22.1\", \"nome\": \"mx_22.1\", \"comentario\": \"1° CICLO AUTO LIMPEZA APÓS INICIO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 1}, {\"endereco\": \"M22.2\", \"nome\": \"mx_22.2\", \"comentario\": \"INICIO AUTO LIMPEZA A TEMPO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 2}, {\"endereco\": \"M22.3\", \"nome\": \"mx_22.3\", \"comentario\": \"DURAÇÃO CICLO AUTO LIMPEZA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 3}, {\"endereco\": \"M25.0\", \"nome\": \"mx_25.0\", \"comentario\": \"BOMBA 1 FILTRO/ENVIO RESERVA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB25\", \"nbit\": 0}, {\"endereco\": \"M25.1\", \"nome\": \"mx_25.1\", \"comentario\": \"BOMBA 2 FILTRO/ENVIO RESERVA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB25\", \"nbit\": 1}, {\"endereco\": \"M61.0\", \"nome\": \"mx_61.0\", \"comentario\": \"ALARME AO INICIAR SOFTSTART BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB61\", \"nbit\": 0}, {\"endereco\": \"M61.1\", \"nome\": \"mx_61.1\", \"comentario\": \"ALARME AO INICIAR SOFTSTART BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB61\", \"nbit\": 1}, {\"endereco\": \"M100.0\", \"nome\": \"mx_100.0\", \"comentario\": \"MÁQUINA EM TRABALHO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB100\", \"nbit\": 0}, {\"endereco\": \"M122.2\", \"nome\": \"mx_122.2_ALM BOMBA 1\", \"comentario\": \"ALARME BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB122\", \"nbit\": 2}, {\"endereco\": \"M122.3\", \"nome\": \"mx_122.3\", \"comentario\": \"ALARME BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB122\", \"nbit\": 3}, {\"endereco\": \"M140.4\", \"nome\": \"mx_140.4\", \"comentario\": \"COMANDO PT1 HABILITADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB140\", \"nbit\": 4}, {\"endereco\": \"M140.5\", \"nome\": \"mx_140.5\", \"comentario\": \"COMANDO PT2 HABILITADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB140\", \"nbit\": 5}, {\"endereco\": \"Q8.0\", \"nome\": \"qx_08.0_ligaDesligaBomba1\", \"comentario\": \"LIGA/DESL. AUX. BOMBA 1 DE FILTRAGEM\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 0}, {\"endereco\": \"Q8.1\", \"nome\": \"qx_08.1_reseSoftstarBomba1\", \"comentario\": \"AUX. RESET SOFT-START BOMBA 1 DE FILTR.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 1}, {\"endereco\": \"Q8.2\", \"nome\": \"qx_08.2_ligaDesligaBomba2\", \"comentario\": \"LIGA/DESL. AUX. BOMBA 2 DE FILTRAGEM\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 2}, {\"endereco\": \"Q8.3\", \"nome\": \"qx_08.3_reseSoftstarBomba2\", \"comentario\": \"AUX. RESET SOFT-START BOMBA 2 DE FILTR.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 3}, {\"endereco\": \"Q8.4\", \"nome\": \"qx_08.4_contBombaTrocador\", \"comentario\": \"LIGA BOMBA TROCADOR DE CALOR\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 4}, {\"endereco\": \"Q8.5\", \"nome\": \"qx_08.5_contAspirado\", \"comentario\": \"LIGA ASPIRADOR\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 5}, {\"endereco\": \"Q8.6\", \"nome\": \"qx_08.6_contExtratorLodo\", \"comentario\": \"LIGA EXTRATOR DE LODO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 6}, {\"endereco\": \"Q8.7\", \"nome\": \"qx_08.7_contRotovac\", \"comentario\": \"LIGA ROTOVAC\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 7}, {\"endereco\": \"Q9.0\", \"nome\": \"qx_09.0_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 0}, {\"endereco\": \"Q9.1\", \"nome\": \"qx_09.1_RELE AUX. TRANSP. DRAGANTE\", \"comentario\": \"RELE AUX. TRANSP. DRAGANTE\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 1}, {\"endereco\": \"Q9.2\", \"nome\": \"qx_09.2_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 2}, {\"endereco\": \"Q9.3\", \"nome\": \"qx_09.3_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 3}, {\"endereco\": \"Q9.4\", \"nome\": \"qx_09.4_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 4}, {\"endereco\": \"Q9.5\", \"nome\": \"qx_09.5_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 5}, {\"endereco\": \"Q9.6\", \"nome\": \"qx_09.6_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 6}, {\"endereco\": \"Q9.7\", \"nome\": \"qx_09.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 7}, {\"endereco\": \"Q10.0\", \"nome\": \"qx_10.0_valvEnvio\", \"comentario\": \"VÁLV. DE ALIM. AR COMPRIMIDO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 0}, {\"endereco\": \"Q10.1\", \"nome\": \"qx_10.1_valvQuebraPressao\", \"comentario\": \"VÁLV. COMANDO QUEBRA DEPRESSÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 1}, {\"endereco\": \"Q10.2\", \"nome\": \"qx_10.2_valvSopragem\", \"comentario\": \"VÁLV. COMANDO DE ASSOPRAGEM\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 2}, {\"endereco\": \"Q10.3\", \"nome\": \"qx_10.3_valvLavagemCompensa\", \"comentario\": \"VÁLV. LAVAGEM E COMPENSAÇÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 3}, {\"endereco\": \"Q10.4\", \"nome\": \"qx_10.4_modoLocalPt2Ligado\", \"comentario\": \"modo local pt2 ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 4}, {\"endereco\": \"Q10.5\", \"nome\": \"qx_10.5_transportadorDraganteLigadoViaPt2\", \"comentario\": \"transportador dragante ligado via pt2\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 5}, {\"endereco\": \"Q10.6\", \"nome\": \"qx_10.6_valvTrocadorCalor\", \"comentario\": \"VÁLV. DO TROCADOR DE CALOR\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 6}, {\"endereco\": \"Q10.7\", \"nome\": \"qx_10.7_res\", \"comentario\": \"reserva\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 7}, {\"endereco\": \"Q11.0\", \"nome\": \"qx_11.0_lampModoLocalPT1\", \"comentario\": \"MODO LOCAL PT1 LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 0}, {\"endereco\": \"Q11.1\", \"nome\": \"qx_11.1_lampModoLocalPT2\", \"comentario\": \"TRANSP. DRAG. LIGADO VIA PT1\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 1}, {\"endereco\": \"Q11.2\", \"nome\": \"qx_11.2_tranPT1Ligado\", \"comentario\": \"TRANSP. DRAG. +ROTOVAC LIGADO VIA PT1\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 2}, {\"endereco\": \"Q11.3\", \"nome\": \"qx_11.3_tranPT2Ligado\", \"comentario\": \"EXTRATOR DE LODO LIGADO VIA PT1\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 3}, {\"endereco\": \"Q11.4\", \"nome\": \"qx_11.4_sistFiltrageLigado\", \"comentario\": \"COLUNA VD SIST. DE FILTRAGEM LIG.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 4}, {\"endereco\": \"Q11.5\", \"nome\": \"qx_11.5_sistFiltrageFalha\", \"comentario\": \"COLUNA VM SIST. DE FILTRAGEM FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 5}, {\"endereco\": \"Q11.6\", \"nome\": \"qx_11.6_sistFiltrageAviso\", \"comentario\": \"COLUNA AM SIST. DE FILTRAGEM AVISO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 6}, {\"endereco\": \"Q11.7\", \"nome\": \"qx_11.7_sireFalha\", \"comentario\": \"COLUNA SIRENE SIST. DE FILTR. FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 7}, {\"endereco\": \"Q12.0\", \"nome\": \"qx_12.0_sistManual\", \"comentario\": \"SINÓT. SISTEMA EM MAN.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 0}, {\"endereco\": \"Q12.1\", \"nome\": \"qx_12.1_sistAutomati\", \"comentario\": \"SINÓT SISTEMA EM AUT.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 1}, {\"endereco\": \"Q12.2\", \"nome\": \"qx_12.2_ciclAutomatiLigado\", \"comentario\": \"SINÓT. CICLO AUT. LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 2}, {\"endereco\": \"Q12.3\", \"nome\": \"qx_12.3_ciclFimSemanaLigado\", \"comentario\": \"SINÓT. CICLO FINAL SEMANA LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 3}, {\"endereco\": \"Q12.4\", \"nome\": \"qx_12.4_ciclAutolimpLigado\", \"comentario\": \"SINÓT. CICLO AUTOLIMPEZA LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 4}, {\"endereco\": \"Q12.5\", \"nome\": \"qx_12.5_ciclAutolimpContinua\", \"comentario\": \"SINÓT. CICLO AUTOL. CONTINUA LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 5}, {\"endereco\": \"Q12.6\", \"nome\": \"qx_12.6_deslCicloAutomati\", \"comentario\": \"SINÓT. DESLIGADO CICLO AUT.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 6}, {\"endereco\": \"Q12.7\", \"nome\": \"qx_12.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 7}, {\"endereco\": \"Q13.0\", \"nome\": \"qx_13.0_bomb1LigadaFalha\", \"comentario\": \"SINÓT. BOMBA1 FILTR. LIGADA/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 0}, {\"endereco\": \"Q13.1\", \"nome\": \"qx_13.1_bomb2LigadaFalha\", \"comentario\": \"SINÓT. BOMBA2 FILTR. LIGADA/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 1}, {\"endereco\": \"Q13.2\", \"nome\": \"qx_13.2_tranLigadoFalha\", \"comentario\": \"SINÓT. TRANSP. DRAGANTE LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 2}, {\"endereco\": \"Q13.3\", \"nome\": \"qx_13.3_extrLigadoFalha\", \"comentario\": \"SINÓT. EXTRATOR DE LODO LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 3}, {\"endereco\": \"Q13.4\", \"nome\": \"qx_13.4_aspiLigadoFalha\", \"comentario\": \"SINÓT. ASPIRADOR LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 4}, {\"endereco\": \"Q13.5\", \"nome\": \"qx_13.5_rotoLigadoFalha\", \"comentario\": \"SINÓT. ROTOVAC LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 5}, {\"endereco\": \"Q13.6\", \"nome\": \"qx_13.6_bombTrocadorLigadaFalha\", \"comentario\": \"SINÓT. BOMBA T. C. LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 6}, {\"endereco\": \"Q13.7\", \"nome\": \"qx_13.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 7}, {\"endereco\": \"Q14.0\", \"nome\": \"qx_14.0_presArOK\", \"comentario\": \"SINÓT. PRESSÃO DE AR COMPRIMIDO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 0}, {\"endereco\": \"Q14.1\", \"nome\": \"qx_14.1_valvQuebraVacuoAberta\", \"comentario\": \"SINÓT. VÁLV. QUEBRA VÁCUO ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 1}, {\"endereco\": \"Q14.2\", \"nome\": \"qx_14.2_valvCompensaAberta\", \"comentario\": \"SINÓT. VÁLV. COMPENSAÇÃO ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 2}, {\"endereco\": \"Q14.3\", \"nome\": \"qx_14.3_valvSopragemAberta\", \"comentario\": \"SINÓT. VÁLV. ASSOPRAGEM ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 3}, {\"endereco\": \"Q14.4\", \"nome\": \"qx_14.4_niveAltoTanqueCompensa\", \"comentario\": \"SINÓT. NÍVEL ALTO TQ. COMPENSAÇÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 4}, {\"endereco\": \"Q14.5\", \"nome\": \"qx_14.5_niveBaixoTanqueCompensa\", \"comentario\": \"SINÓT. NÍVEL BAIXO TQ. COMPENSAÇÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 5}, {\"endereco\": \"Q14.6\", \"nome\": \"qx_14.6_niveMaximoFiltro\", \"comentario\": \"SINÓT. NÍVEL MAXIMO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 6}, {\"endereco\": \"Q14.7\", \"nome\": \"qx_14.7_niveAltoFiltro\", \"comentario\": \"SINÓT. NÍVEL ALTO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 7}, {\"endereco\": \"Q15.0\", \"nome\": \"qx_15.0_niveBaixoFiltro\", \"comentario\": \"SINÓT. NÍVEL BAIXO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 0}, {\"endereco\": \"Q15.1\", \"nome\": \"qx_15.1_niveMinimoFiltro\", \"comentario\": \"SINÓT. NÍVEL MINIMO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 1}, {\"endereco\": \"Q15.2\", \"nome\": \"qx_15.2_contPapel\", \"comentario\": \"SINÓT. CONTR. DE PAPEL\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 2}, {\"endereco\": \"Q15.3\", \"nome\": \"qx_15.3_contRotacaoBanda\", \"comentario\": \"SINÓT. CONTR. ROTAÇÃO DA MANTA FILTR.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 3}, {\"endereco\": \"Q15.4\", \"nome\": \"qx_15.4_vacuNoFiltro\", \"comentario\": \"SINÓT. VÁCUO DO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 4}, {\"endereco\": \"Q15.5\", \"nome\": \"qx_15.5_tempAltaPainel\", \"comentario\": \"SINÓT. VÁLV. T.C. ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 5}, {\"endereco\": \"Q15.6\", \"nome\": \"qx_15.6_valvLavagemAberta\", \"comentario\": \"SINÓT. VÁLV. LAVAGEM ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 6}, {\"endereco\": \"Q15.7\", \"nome\": \"qx_15.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 7}, {\"endereco\": \"Q28.6\", \"nome\": \"qx_transp_em_rotaç\", \"comentario\": \"HLA28.6 transportador ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB28\", \"nbit\": 6}, {\"endereco\": \"Q28.7\", \"nome\": \"qx_rotovac_em_rotaç\", \"comentario\": \"HLA28.7 rotovac ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB28\", \"nbit\": 7}, {\"endereco\": \"Q29.0\", \"nome\": \"qx_extrator_em_rotaç\", \"comentario\": \"HLA29.0 extrator de lodo ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB29\", \"nbit\": 0}], \"analogicas\": [{\"endereco\": \"IW352\", \"nome\": \"iw_cont_banda_rasgada\", \"comentario\": \"\", \"lido\": false}, {\"endereco\": \"IW356\", \"nome\": \"iw_sinal_trasd_press\", \"comentario\": \"\", \"lido\": false}, {\"endereco\": \"QW336\", \"nome\": \"qx_saída_analog_inverter\", \"comentario\": \"saída analôgica p/ regolar inverter\", \"lido\": false}]};\nglobal.set(\"baggio_contrato\", contrato);\nglobal.set(\"baggio_snap\", null);\nglobal.set(\"baggio_com\", { ok: null, texto: \"aguardando 1a leitura\" });\nnode.status({ fill: \"grey\", shape: \"dot\", text: \"contrato \" + contrato.versao + \" (\" + contrato.tags.length + \" tags)\" });\nreturn null;\n",
  "outputs": 1,
  "initialize": "",
  "finalize": "",
  "libs": [],
  "wires": [
   []
  ],
  "info": "Guarda o contrato de tags no contexto global (baggio_contrato)."
 },
 {
  "id": "hg_c_in",
  "type": "link in",
  "z": "baggio_core_tab",
  "x": 130,
  "y": 180,
  "name": "baggio-bruto",
  "links": [
   "hg_s_out",
   "hg_d_out"
  ],
  "wires": [
   [
    "hg_c_dec"
   ]
  ],
  "info": "Entrada unica de bytes. Ligada a UMA fonte: S7 real OU demo."
 },
 {
  "id": "hg_c_dec",
  "type": "function",
  "z": "baggio_core_tab",
  "x": 330,
  "y": 180,
  "name": "decodifica bits",
  "func": "// [F] DECODIFICADOR: recebe o objeto de bytes lido da CPU (ou do simulador) e gera\n// [F] o \"instantaneo\" com um booleano por bit monitorado. Formato de entrada, igual ao\n// [F] do no \"s7 in\" modo \"all variables\": msg.payload = { \"IB0\": 255, \"QB8\": 3, \"MB21\": 0, ... }\n// [F] msg.origem = \"real\" | \"demo\" (definido por cada fonte; a tela mostra em destaque).\n// [F] Byte ausente ou nao numerico => o bit fica FORA do instantaneo (a tela mostra \"sem dado\").\nconst contrato = global.get(\"baggio_contrato\");\nconst bytes = msg.payload;\nif (!contrato || !bytes || typeof bytes !== \"object\") { node.warn(\"payload invalido\"); return null; }\nconst bits = {};\nfor (const t of contrato.tags) {\n  if (!t.bit) continue;                       // so bits (I, Q, M)\n  const v = bytes[t.byte];\n  if (typeof v !== \"number\" || v < 0 || v > 255) continue;\n  bits[t.endereco] = ((v >> t.nbit) & 1) === 1;\n}\nglobal.set(\"baggio_snap\", { ts: Date.now(), origem: msg.origem || \"real\", bits: bits });\nnode.status({ fill: \"green\", shape: \"dot\", text: Object.keys(bits).length + \" bits \" + (msg.origem || \"real\") });\nreturn null;\n",
  "outputs": 1,
  "initialize": "",
  "finalize": "",
  "libs": [],
  "wires": [
   []
  ],
  "info": "bytes -> bits; guarda baggio_snap."
 },
 {
  "id": "hg_c_st_in",
  "type": "link in",
  "z": "baggio_core_tab",
  "x": 130,
  "y": 240,
  "name": "baggio-status-s7",
  "links": [
   "hg_s_st_out"
  ],
  "wires": [
   [
    "hg_c_st"
   ]
  ],
  "info": "Status do no S7 (so na fonte real)."
 },
 {
  "id": "hg_c_st",
  "type": "function",
  "z": "baggio_core_tab",
  "x": 330,
  "y": 240,
  "name": "status s7 -> comunicacao",
  "func": "// [F] Traduz o status do no \"s7 in\" em estado de comunicacao (so para o diagnostico).\n// [F] Verde = conectado e lendo. Qualquer outra cor = sem comunicacao com a CPU.\n// [F] A decisao final de \"sem comunicacao\" tambem usa a IDADE do ultimo instantaneo (API).\nconst s = msg.status || {};\nconst ok = s.fill === \"green\";\nglobal.set(\"baggio_com\", { ok: ok, texto: s.text || \"\", desde: Date.now() });\nreturn null;\n",
  "outputs": 1,
  "initialize": "",
  "finalize": "",
  "libs": [],
  "wires": [
   []
  ],
  "info": "Marca comunicacao ok/falha."
 },
 {
  "id": "hg_c_h1",
  "type": "http in",
  "z": "baggio_core_tab",
  "x": 130,
  "y": 320,
  "name": "",
  "url": "/baggio/api/estado",
  "method": "get",
  "upload": false,
  "swaggerDoc": "",
  "wires": [
   [
    "hg_c_f1"
   ]
  ]
 },
 {
  "id": "hg_c_f1",
  "type": "function",
  "z": "baggio_core_tab",
  "x": 330,
  "y": 320,
  "name": "estado",
  "func": "// [F] GET /baggio/api/estado  -> instantaneo atual + saude da comunicacao. SOMENTE LEITURA.\n// [F] comunicacao = \"ok\" so se: existe instantaneo, ele tem menos de LIMITE_MS e o no S7 nao reportou falha.\n// [F] Nunca devolve o ultimo valor como se fosse atual: a tela decide pelo campo \"comunicacao\".\nconst LIMITE_MS = 5000;\nconst snap = global.get(\"baggio_snap\");\nconst com = global.get(\"baggio_com\") || {};\nconst agora = Date.now();\nconst idade = snap ? agora - snap.ts : null;\nlet comunicacao = \"ok\", motivo = \"\";\nif (!snap) { comunicacao = \"sem_comunicacao\"; motivo = \"sem leitura ainda\"; }\nelse if (idade > LIMITE_MS) { comunicacao = \"sem_comunicacao\"; motivo = \"leitura parada ha \" + Math.round(idade/1000) + \" s\"; }\nelse if (com.ok === false) { comunicacao = \"sem_comunicacao\"; motivo = \"CPU: \" + (com.texto || \"desconectada\"); }\nmsg.payload = {\n  versao: \"0.1\", origem: snap ? snap.origem : null, agora: agora,\n  ts: snap ? snap.ts : null, idade_ms: idade, comunicacao: comunicacao, motivo: motivo,\n  bits: snap ? snap.bits : {}\n};\nmsg.headers = { \"Content-Type\": \"application/json; charset=utf-8\", \"Cache-Control\": \"no-store\", \"Access-Control-Allow-Origin\": \"*\" };\nmsg.statusCode = 200;\nreturn msg;\n",
  "outputs": 1,
  "initialize": "",
  "finalize": "",
  "libs": [],
  "wires": [
   [
    "hg_c_r1"
   ]
  ],
  "info": "Instantaneo + saude da comunicacao."
 },
 {
  "id": "hg_c_r1",
  "type": "http response",
  "z": "baggio_core_tab",
  "x": 520,
  "y": 320,
  "name": "",
  "statusCode": "",
  "headers": {},
  "wires": []
 },
 {
  "id": "hg_c_h2",
  "type": "http in",
  "z": "baggio_core_tab",
  "x": 130,
  "y": 380,
  "name": "",
  "url": "/baggio/api/tags",
  "method": "get",
  "upload": false,
  "swaggerDoc": "",
  "wires": [
   [
    "hg_c_f2"
   ]
  ]
 },
 {
  "id": "hg_c_f2",
  "type": "function",
  "z": "baggio_core_tab",
  "x": 330,
  "y": 380,
  "name": "tags",
  "func": "// [F] GET /baggio/api/tags -> contrato de tags (so os itens monitorados). SOMENTE LEITURA.\nmsg.payload = global.get(\"baggio_contrato\");\nmsg.headers = { \"Content-Type\": \"application/json; charset=utf-8\", \"Cache-Control\": \"no-store\", \"Access-Control-Allow-Origin\": \"*\" };\nmsg.statusCode = 200;\nreturn msg;\n",
  "outputs": 1,
  "initialize": "",
  "finalize": "",
  "libs": [],
  "wires": [
   [
    "hg_c_r2"
   ]
  ],
  "info": "Contrato de tags monitoradas."
 },
 {
  "id": "hg_c_r2",
  "type": "http response",
  "z": "baggio_core_tab",
  "x": 520,
  "y": 380,
  "name": "",
  "statusCode": "",
  "headers": {},
  "wires": []
 },
 {
  "id": "hg_c_h3",
  "type": "http in",
  "z": "baggio_core_tab",
  "x": 130,
  "y": 440,
  "name": "",
  "url": "/baggio",
  "method": "get",
  "upload": false,
  "swaggerDoc": "",
  "wires": [
   [
    "hg_c_f3"
   ]
  ]
 },
 {
  "id": "hg_c_f3",
  "type": "template",
  "z": "baggio_core_tab",
  "x": 330,
  "y": 440,
  "name": "pagina HTML",
  "field": "payload",
  "fieldType": "msg",
  "format": "html",
  "syntax": "plain",
  "template": "<!DOCTYPE html>\n<html lang=\"pt-BR\">\n<head>\n<meta charset=\"utf-8\">\n<meta name=\"viewport\" content=\"width=device-width, initial-scale=1\">\n<meta name=\"app-version\" content=\"0.8\">\n<title>Baggio — Sistema de filtragem</title>\n<!--\n  BAGGIO MONITOR v0.8  (SOMENTE LEITURA)\n  HISTORICO\n    v0.8  T da alimentacao (um ramo sobe, o outro desce); simulacao sem falha de comunicacao; Falha e Alerta de demonstracao\n          sempre ativos na simulacao; filtros e caixas de selecao em Alertas e falhas.\n    v0.7  Setas geradas do tubo (mesmo sentido da animacao); afastamento padrao de 24 entre tubos; ponte no cruzamento;\n          valvulas alinhadas ao eixo do tubo; sem sobreposicao de rotulos; simulador sem silencio.\n    v0.6  Sem \"Hagane\" na tela; Dados: PLC | Simulados; tubo ligado ao tanque limpo; valvula quebra vacuo; Alertas e falhas\n          no padrao do medidor (codigo, efeito, causa, solucao, como o PLC decide) a partir dos blocos do PLC.\n    v0.5  Sem deslocamento de UI (aviso fixo no rodape, espaco reservado); tubo do extrator emendado no funil.\n    v0.4  Nome Baggio (Hagane = fabrica); fonte CPU/Simulacao no proprio HTML; nivel dos tanques pelos sensores com\n          animacao da agua (liga/desliga); 6 colisoes de texto corrigidas.\n    v0.3  Dois visuais (Moderno = identidade do medidor; Original = WinCC); menos informacao repetida.\n    v0.2  Overview fiel a tela do WinCC (Baggio - Sistema de agua); clique na lampada = detalhe.\n    v0.1  Primeira versao: Overview, Alertas e falhas, Entradas e saidas.\n  COMO FUNCIONA\n    A pagina so le /baggio/api/estado (1 s) e /baggio/api/tags do Node-RED.\n    Nao existe nenhum botao de comando. Se a leitura falha ou fica velha, a tela diz\n    \"SEM COMUNICACAO\" e apaga os valores (nunca mostra valor velho como se fosse atual).\n  ORGANIZACAO DO CODIGO (secoes neste arquivo)\n    1. Config   2. Dados (API/estado)   3. Mapa (equipamentos)   4. Alarmes\n    5. Overview 6. Alertas              7. E/S      8. Cabecalho/abas   9. Inicio\n-->\n<style>\n:root{\n  --bg:#e8ecef; --panel:#ffffff; --ink:#1b2a33; --muted:#586873; --line:#c8d1d7;\n  --head:#0b4a5c; --head-ink:#ffffff;\n  --run:#1c7f55; --run-bg:#dff2e8; --warn:#9a6700; --warn-bg:#fff1cc;\n  --bad:#b3261e; --bad-bg:#fde3e1; --off:#7d8a93; --off-bg:#eef1f3;\n  --liq:#5aa7c7; --sujo:#c9b24a; --focus:#0a64ad;\n  --font:system-ui,-apple-system,\"Segoe UI\",Roboto,Arial,sans-serif;\n}\n*{box-sizing:border-box}\nhtml,body{margin:0;height:100%}\nbody{font:14px/1.35 var(--font);background:var(--bg);color:var(--ink);display:flex;flex-direction:column;min-height:100vh}\nbutton{font:inherit;color:inherit;cursor:pointer}\n:focus-visible{outline:3px solid var(--focus);outline-offset:1px}\n\n/* ---- cabecalho ---- */\nheader{background:var(--head);color:var(--head-ink);display:flex;align-items:center;gap:12px;padding:8px 16px;flex-wrap:wrap}\nheader h1{font-size:17px;margin:0;font-weight:650;letter-spacing:.02em;flex:1 1 auto;white-space:nowrap}\nheader h1 small{font-weight:400;opacity:.8;margin-left:8px}\n.pill{display:inline-flex;align-items:center;gap:6px;border-radius:999px;padding:3px 11px;font-weight:650;font-size:12.5px;border:2px solid transparent;white-space:nowrap}\n.pill.real{background:#fff;color:#0b4a5c}\n.pill.demo{background:#ffd23f;color:#3b2f00;border-color:#3b2f00;letter-spacing:.06em}\n.pill.com-ok{background:var(--run-bg);color:var(--run)}\n.pill.com-bad{background:var(--bad);color:#fff}\n.pill.com-nd{background:var(--off-bg);color:var(--muted)}\n#relogio{font-variant-numeric:tabular-nums;opacity:.9;font-size:13px}\n\n/* ---- abas ---- */\nnav{background:#fff;border-bottom:1px solid var(--line);display:flex;gap:2px;padding:0 10px;overflow-x:auto}\nnav button{border:0;background:none;padding:11px 16px;font-weight:600;color:var(--muted);border-bottom:4px solid transparent;white-space:nowrap}\nnav button[aria-selected=\"true\"]{color:var(--head);border-bottom-color:var(--head)}\nnav .cnt{display:inline-block;min-width:22px;text-align:center;margin-left:6px;border-radius:11px;padding:0 6px;background:var(--off-bg);color:var(--muted);font-size:12px}\nnav .cnt.ativo{background:var(--bad);color:#fff}\nnav .cnt.aviso{background:var(--warn);color:#fff}\n\n/* ---- faixa de situacao (sempre visivel) ---- */\n#faixa{display:flex;gap:14px;align-items:center;flex-wrap:wrap;padding:6px 16px;background:#fff;border-bottom:1px solid var(--line);font-weight:600}\n#faixa .luz{display:inline-flex;align-items:center;gap:6px}\n.dot{width:14px;height:14px;border-radius:50%;border:2px solid var(--off);background:transparent;flex:none}\n.dot.on-g{background:var(--run);border-color:var(--run)}\n.dot.on-y{background:#e0a800;border-color:#9a6700}\n.dot.on-r{background:var(--bad);border-color:var(--bad)}\n.dot.nd{border-style:dashed}\n\n/* ---- aviso de comunicacao ---- */\n#aviso{display:none;background:var(--bad);color:#fff;padding:10px 16px;font-weight:700}\n#aviso small{font-weight:400;display:block;opacity:.95}\nbody.sem-com #aviso{display:block}\nbody.sem-com .dados{filter:grayscale(1);opacity:.45}\n#conf{display:none;background:var(--warn-bg);padding:10px 16px;border-bottom:1px solid var(--line)}\n#conf input{font:inherit;padding:5px 8px;width:min(340px,70vw)}\n\nheader,nav,#faixa,#aviso,#conf{flex:none}   /* nao encolher no celular */\nmain{flex:1;padding:12px 16px 20px;min-width:0}\n.vista{display:none}\n.vista.ativa{display:block}\n.barra{display:flex;align-items:center;gap:10px;flex-wrap:wrap;margin-bottom:10px}\n.barra h2{margin:0;font-size:16px}\n.info-btn{width:26px;height:26px;border-radius:50%;border:1.5px solid var(--muted);background:#fff;color:var(--muted);font-weight:700;line-height:1}\n.pop{position:fixed;z-index:30;background:#fff;border:1px solid var(--line);border-radius:8px;box-shadow:0 8px 28px rgba(0,0,0,.25);padding:14px 16px;max-width:min(460px,92vw);max-height:80vh;overflow:auto}\n.pop h3{margin:0 0 8px;font-size:15px}\n.pop .fechar{position:absolute;top:6px;right:8px;border:0;background:none;font-size:20px}\n.pop p,.pop li{margin:.3em 0}\n\n/* ---- overview ---- */\n.ov{display:grid;grid-template-columns:minmax(0,1fr) 250px;gap:12px;align-items:start}\n.painel{background:var(--panel);border:1px solid var(--line);border-radius:8px;padding:10px 12px}\n.painel h3{margin:0 0 8px;font-size:13px;text-transform:uppercase;letter-spacing:.05em;color:var(--muted)}\n.svgwrap{overflow:auto;background:var(--panel);border:1px solid var(--line);border-radius:8px}\n#svg{display:block;width:100%;height:auto;max-height:calc(100vh - var(--alt-svg,170px));margin:0 auto}\n.lin{display:flex;align-items:center;gap:8px;padding:5px 0;border-bottom:1px dashed var(--line)}\n.lin:last-child{border:0}\n.lin .t{flex:1}\n.lin .v{font-weight:700;font-size:12px;color:var(--muted)}\n.lin.ativo .v{color:var(--run)}\n.lin.ruim.ativo .v{color:var(--bad)}\n/* svg: estados de equipamento */\n.eq rect.f{fill:var(--off-bg);stroke:var(--off);stroke-width:1.5}\n.eq.run rect.f{fill:var(--run-bg);stroke:var(--run);stroke-width:2.5}\n.eq.fail rect.f{fill:var(--bad-bg);stroke:var(--bad);stroke-width:3}\n.eq.nd rect.f{stroke-dasharray:5 3}\n.eq text{font-family:var(--font);fill:var(--ink)}\n.eq .n{font-size:12.5px;font-weight:650}\n.eq .s{font-size:11.5px;font-weight:700;fill:var(--muted)}\n.eq.run .s{fill:var(--run)}\n.eq.fail .s{fill:var(--bad)}\n.eq .ic{fill:none;stroke:var(--off);stroke-width:2}\n.eq.run .ic{stroke:var(--run)}\n.eq.fail .ic{stroke:var(--bad)}\n.tubo{stroke:#9fb0ba;stroke-width:5;fill:none;stroke-linejoin:round}\n.tubo.vivo{stroke:var(--liq)}\n.tanque{fill:#fff;stroke:#52646e;stroke-width:2.5}\n.nivel-l{fill:var(--liq);opacity:.75}\n.nivel-s{fill:var(--sujo);opacity:.8}\n.rot{font:11.5px var(--font);fill:var(--muted)}\n.rot .b{font-weight:700}\n.sen circle{fill:#fff;stroke:var(--off);stroke-width:2}\n.sen.on circle{fill:var(--run);stroke:var(--run)}\n.sen text{font:11px var(--font);fill:var(--ink)}\n.vlv path{fill:#fff;stroke:var(--off);stroke-width:2}\n.vlv.on path{fill:var(--run);stroke:var(--run)}\n.vlv text{font:11px var(--font);fill:var(--ink)}\n.vlv.nd path{stroke-dasharray:3 2}\n.banda{fill:none;stroke:#6f7f89;stroke-width:3;stroke-dasharray:8 6}\n.banda.gira{animation:desl 1.2s linear infinite}\n@keyframes desl{to{stroke-dashoffset:-28}}\n@media (prefers-reduced-motion:reduce){.banda.gira{animation:none}}\n\n/* ---- overview fiel ao WinCC (v0.2) ---- */\n.tela{background:#d5d9dc;border:1px solid #9aa3a8}\n.tela-tit{background:#0d4a5e;color:#fff;font:700 15px Tahoma,Arial,sans-serif;padding:6px 14px;display:flex;align-items:center;gap:10px;letter-spacing:.02em}\n.tela-tit .info-btn{background:transparent;color:#fff;border-color:#fff}\n.tela .svgwrap{border:0;border-radius:0;background:transparent}\n#svg text{font-family:Tahoma,Arial,sans-serif}\n.rt{font-size:10px;font-weight:700;fill:#1b2a33}\n.rt2{font-size:12px;fill:#1b2a33}\n.rt3{font-size:13.5px;fill:#1b2a33}\n.seta{font-size:14px;fill:#1b2a33}\n.eqp{fill:#cfd3d6;stroke:#6f7a80;stroke-width:1.5}\n.eqp2{fill:#b3b9bd;stroke:#6f7a80;stroke-width:1.5}\n.pnl{fill:#c3c8cc;stroke:#9aa3a8}\n.tb-o{fill:none;stroke:#2b9a43;stroke-width:9;stroke-linejoin:round;stroke-linecap:round}\n.tb-i{fill:none;stroke:#7be884;stroke-width:5;stroke-linejoin:round;stroke-linecap:round}\n.tb-o.ar{stroke:#2c5cb5}.tb-i.ar{stroke:#7aa6f2}\n.tb-ponta{fill:#7be884;stroke:#2b9a43;stroke-width:2.5}\n.lp{cursor:pointer}\n.lp circle{fill:url(#gOff);stroke:#59646a;stroke-width:1}\n.lp.on circle{fill:url(#gOn);stroke:#0f6a2c}\n.lp.fail circle{fill:url(#gFail);stroke:#7d120c}\n.lp.nd circle{fill:#e4e7e9;stroke-dasharray:2 2}\n.lpx{font:700 11px Arial,sans-serif;fill:#fff;pointer-events:none}\n.lp.nd .lpx{fill:#59646a}\n.vl{cursor:pointer}\n.vl path{fill:#eef0f1;stroke:#59646a;stroke-width:1.3}\n.vl.on path{fill:#35c75a;stroke:#0f6a2c}\n.vl.nd path{stroke-dasharray:2 2}\n.hz{fill:#fff;stroke:#8d969c}\n.hzt{font-size:12px;fill:#1b2a33}\n@media (max-width:900px){ #svg{min-width:900px} }\n\n/* ---- alertas ---- */\ntable{width:100%;border-collapse:collapse;background:var(--panel);border:1px solid var(--line);border-radius:8px;overflow:hidden}\nth,td{text-align:left;padding:7px 10px;border-bottom:1px solid var(--line);vertical-align:top}\nth{background:#f3f6f8;font-size:12px;text-transform:uppercase;letter-spacing:.04em;color:var(--muted)}\ntd.num{font-variant-numeric:tabular-nums;white-space:nowrap}\ntr.ativo td{background:var(--bad-bg)}\ntr.ativo.sev-alarme td{background:var(--warn-bg)}\ntr.inativo td{color:var(--muted)}\n.sev{display:inline-block;padding:1px 8px;border-radius:4px;font-size:12px;font-weight:700;border:1.5px solid currentColor;white-space:nowrap}\n.sev.emergencia{color:#fff;background:var(--bad);border-color:var(--bad)}\n.sev.critico{color:var(--bad)}\n.sev.alarme{color:var(--warn)}\n.sev.campo{color:var(--muted)}\n.vazio{padding:26px;text-align:center;background:var(--panel);border:1px dashed var(--line);border-radius:8px;color:var(--run);font-weight:700;font-size:16px}\n.tw{overflow-x:auto}\nlabel.chk{display:inline-flex;align-items:center;gap:6px;cursor:pointer}\n.btn{border:1.5px solid var(--head);background:#fff;color:var(--head);border-radius:6px;padding:5px 12px;font-weight:600}\n.btn:hover{background:#eef6f8}\nh3.sec{margin:18px 0 8px;font-size:14px}\n\n/* ---- e/s ---- */\n.grade{display:grid;grid-template-columns:repeat(auto-fill,minmax(300px,1fr));gap:10px}\n.byte{background:var(--panel);border:1px solid var(--line);border-radius:8px;padding:8px 10px}\n.byte h4{margin:0 0 6px;font-size:13px;color:var(--head)}\n.bit{display:flex;gap:8px;align-items:flex-start;padding:3px 0}\n.bit .a{font-family:ui-monospace,Consolas,monospace;font-size:12.5px;width:46px;flex:none;color:var(--muted)}\n.bit .d{flex:1;font-size:13px}\n.bit .d small{color:var(--muted);display:block;font-size:11px}\n.bit .e{font-size:11px;font-weight:700;width:34px;text-align:right;flex:none}\n.bit.on .e{color:var(--run)}\n.bit.nd .e{color:var(--off)}\n.warn{color:var(--warn);font-weight:700}\ninput[type=search]{font:inherit;padding:6px 10px;border:1.5px solid var(--line);border-radius:6px;min-width:200px}\n.sub{display:flex;gap:6px}\n.sub button{border:1.5px solid var(--line);background:#fff;border-radius:6px;padding:5px 14px;font-weight:600}\n.sub button[aria-pressed=\"true\"]{background:var(--head);color:#fff;border-color:var(--head)}\n\n@media (max-width:900px){\n  .ov{grid-template-columns:1fr}\n  header{padding:6px 12px;gap:6px}\n  header h1{font-size:15px;flex-basis:100%}\n  header h1 small{display:none}\n  .pill{font-size:12px;padding:2px 9px}\n  main{padding:8px 10px 16px}\n  th.h-origem,td.h-origem{display:none}\n}\n\n/* ============ v0.3 · cabecalho: selo de estado e chave de visual ============ */\n.pill.st-run{background:var(--run-bg);color:var(--run)}\n.pill.st-warn{background:var(--warn-bg);color:var(--warn);border-color:var(--warn)}\n.pill.st-bad{background:var(--bad);color:#fff}\n.pill.st-off,.pill.st-nd{background:var(--off-bg);color:var(--muted)}\n.vis{display:inline-flex;border:1.5px solid rgba(255,255,255,.55);border-radius:7px;overflow:hidden}\n.vis button{border:0;background:transparent;color:#fff;padding:3px 11px;font-weight:600;font-size:12.5px}\n.vis button[aria-pressed=\"true\"]{background:#fff;color:var(--head)}\n.tela{position:relative}\n.info-flut{display:none;position:absolute;top:8px;right:8px;z-index:2}\nbody.tema-ori #site{display:none}               /* no Original o local ja aparece na barra do WinCC */\n\n/* ============ v0.3 · visual MODERNO (identidade do medidor) ============ */\nbody.tema-mod{\n  --bg:#f3f5f8; --panel:#ffffff; --ink:#141414; --muted:#5b6b7e; --line:#dde2e8;\n  --head:#1a4a78; --acento:#ec7000;\n  --run:#1f7a4d; --run-bg:#e3f3ea; --warn:#b45f00; --warn-bg:#fff0dc;\n  --bad:#c62828; --bad-bg:#fde8e8; --off:#8a98a8; --off-bg:#eef1f5; --focus:#1a4a78;\n  --font:system-ui,\"Segoe UI\",Roboto,Arial,sans-serif;\n  --alt-svg:140px;\n}\nbody.tema-mod nav button[aria-selected=\"true\"]{color:var(--head);border-bottom-color:var(--acento)}\nbody.tema-mod .tela-tit{display:none}\nbody.tema-mod .info-flut{display:inline-block}\nbody.tema-mod .tela{background:var(--panel);border:1px solid var(--line);border-radius:10px;overflow:hidden}\nbody.tema-mod #svg text{font-family:var(--font)}\nbody.tema-mod .cv{fill:var(--panel)}\nbody.tema-mod .cvp{display:none}\nbody.tema-mod .eqp{fill:#eef1f5;stroke:#8a98a8;stroke-width:1.5}\nbody.tema-mod .eqp2{fill:#dfe5ec;stroke:#8a98a8;stroke-width:1.5}\nbody.tema-mod .pnl{fill:#f3f5f8;stroke:var(--line)}\nbody.tema-mod .tb-i{display:none}\nbody.tema-mod .tb-o{stroke:#3d86b8;stroke-width:4.5}\nbody.tema-mod .tb-o.ar{stroke:#1a4a78}\nbody.tema-mod .tb-ponta{fill:#3d86b8;stroke:none}\nbody.tema-mod .liq{fill:#f2c94c;opacity:.9}\nbody.tema-mod .seg{stroke:var(--acento);stroke-width:1.2;stroke-dasharray:4 4}\nbody.tema-mod .rt,body.tema-mod .rt2,body.tema-mod .rt3,body.tema-mod .seta{fill:var(--ink)}\nbody.tema-mod .rt{font-size:10.5px;font-weight:600}\nbody.tema-mod .lp circle{fill:#d3dae2;stroke:#8a98a8;stroke-width:1.5}\nbody.tema-mod .lp.on circle{fill:var(--run);stroke:var(--run)}\nbody.tema-mod .lp.fail circle{fill:var(--bad);stroke:var(--bad)}\nbody.tema-mod .lp.nd circle{fill:var(--panel);stroke:var(--off)}\nbody.tema-mod .vl path{fill:var(--panel);stroke:var(--muted);stroke-width:1.5}\nbody.tema-mod .vl.on path{fill:var(--run);stroke:var(--run)}\nbody.tema-mod .hz{fill:var(--panel);stroke:var(--line)}\nbody.tema-mod .hzt{fill:var(--muted)}\n\n/* ============ v0.3 · MODERNO no escuro (como o medidor: segue o sistema) ============ */\n@media (prefers-color-scheme:dark){\n  body.tema-mod{\n    --bg:#10161d; --panel:#18212b; --ink:#e8edf2; --muted:#93a3b5; --line:#2a3744; --head:#0f2e4d;\n    --run:#4cc38a; --run-bg:#143025; --warn:#f2a54a; --warn-bg:#352612;\n    --bad:#cf4242; --bad-bg:#3a1a1a; --off:#6c7c8e; --off-bg:#1f2933; --focus:#7fb4ea;\n  }\n  body.tema-mod nav,body.tema-mod table,body.tema-mod .pop,body.tema-mod .byte,body.tema-mod .painel{background:var(--panel)}\n  body.tema-mod th{background:#1f2933}\n  body.tema-mod .btn,body.tema-mod .info-btn,body.tema-mod input[type=search],body.tema-mod .sub button,body.tema-mod #conf input{background:var(--panel);color:var(--ink)}\n  body.tema-mod .sub button[aria-pressed=\"true\"]{background:#2a5d94;color:#fff}\n  body.tema-mod .pill.real{background:#e8edf2;color:#0f2e4d}\n  body.tema-mod nav button[aria-selected=\"true\"]{color:#fff}\n  body.tema-mod .eqp{fill:#222e3a;stroke:#6c7c8e}\n  body.tema-mod .eqp2{fill:#2a3745;stroke:#6c7c8e}\n  body.tema-mod .pnl{fill:#1f2933}\n  body.tema-mod .tb-o{stroke:#4f9ccf}\n  body.tema-mod .tb-o.ar{stroke:#7fb4ea}\n  body.tema-mod .tb-ponta{fill:#4f9ccf}\n  body.tema-mod .liq{fill:#b8932a}\n  body.tema-mod .lp circle{fill:#3a4756;stroke:#6c7c8e}\n  body.tema-mod .lp.on circle{stroke:var(--run)}\n  body.tema-mod .vl path{fill:#18212b}\n  body.tema-mod tr.ativo td{color:var(--ink)}\n}\n\n/* ============ v0.4 · marca/fabrica, animacao, liquidos ============ */\nbody.tema-mod .h-fab{display:none}\nbody.tema-ori .h-marca{display:none}\n.anim-sw{position:absolute;top:6px;right:12px;z-index:2;display:inline-flex;align-items:center;gap:6px;font-weight:600;font-size:12.5px;color:#fff;cursor:pointer}\nbody.tema-mod .anim-sw{right:46px;top:9px;color:var(--ink)}\n.anim-sw input{width:16px;height:16px;accent-color:var(--acento,#ec7000)}\n.liqg{transition:none}\n.liq{fill:#ecea00}                                  /* Original: amarelo do WinCC */\n.liqL{fill:#7ec8e8;opacity:.8}\n.liq2{opacity:.55;fill:#fff3a0}\nbody.tema-mod .liq2{fill:#ffe9a0}\nbody.tema-mod .liqL{fill:#6fb3dc;opacity:.85}\n.tb-f{fill:none;stroke:#fff;stroke-opacity:.9;stroke-width:2.4;stroke-linecap:round;stroke-dasharray:1 13;display:none}\nbody.anim .tb-f.vivo{display:inline}\nbody.anim .tb-f.vivo{animation:fluxo .9s linear infinite}\nbody.anim .tb-f.vivo.rev{animation-direction:reverse}\n@keyframes fluxo{to{stroke-dashoffset:-14}}\nbody.anim .liqg{transition:transform 1.8s ease-in-out}\nbody.anim .ondas{animation:onda 5s linear infinite}\nbody.anim .ondas2{animation-duration:8s;animation-direction:reverse}\n@keyframes onda{to{transform:translateX(-46px)}}\nbody.anim .ondas2{animation-name:onda2}\n@keyframes onda2{to{transform:translateX(-70px)}}\nbody.anim .ondasL{animation-name:ondaL;animation-duration:4s}\n@keyframes ondaL{to{transform:translateX(-40px)}}\n@media (max-width:900px){ .anim-sw{top:6px} }\n@media (prefers-color-scheme:dark){ body.tema-mod .anim-sw{color:var(--ink)} body.tema-mod .liqL{fill:#4f9ccf} }\n\n/* ============ v0.5 · sem deslocamento de UI ============ */\nhtml{scrollbar-gutter:stable}\nmain{padding-bottom:44px}                                   /* reserva fixa para a faixa do rodape: nunca empurra nem cobre */\n#aviso{position:fixed;left:0;right:0;bottom:0;z-index:25;padding:8px 16px;font-size:14px;box-shadow:0 -2px 10px rgba(0,0,0,.3)}\n#aviso small{display:inline;margin-left:10px;font-weight:400}\n#pEstado,#pCom,#pOrigem{justify-content:center;text-align:center}\n#pEstado{min-width:128px}\n#pCom{min-width:166px}\n#pOrigem{min-width:172px}\n.cnt{min-width:24px}\nbody{--alt-svg:194px}                                         /* desenho cabe na tela com a reserva do rodape */\nbody.tema-mod{--alt-svg:164px}\n\n/* ============ v0.6 · cabecalho e valvula ============ */\n.vis-rot{color:#fff;font-size:12.5px;font-weight:600;opacity:.9}\n.vl-at{fill:#c3c8cc;stroke:#59646a;stroke-width:1}\nbody.tema-mod .vl-at{fill:var(--off-bg);stroke:var(--muted)}\nbody.tema-mod .vl.on .vl-at{fill:#bfe6cf}\n\n/* ============ v0.6 · alertas e falhas (padrao do medidor: efeito -> causa -> solucao) ============ */\n.menu-wrap{position:relative;margin-left:auto}\n.menu{position:absolute;right:0;top:calc(100% + 4px);z-index:30;min-width:270px;background:var(--panel);border:1px solid var(--line);border-radius:8px;box-shadow:0 8px 24px rgba(0,0,0,.25);padding:4px}\n.menu[hidden]{display:none}\n.menu button{display:block;width:100%;text-align:left;border:0;background:none;padding:8px 12px;border-radius:6px;font-weight:600}\n.menu button:hover,.menu button:focus-visible{background:var(--off-bg)}\n.al-hist-bar{margin-top:6px}\n.al-hist-bar .sec{margin:12px 0 0}\n.al-hist-bar .btn{margin-top:12px}\n.al-tab .al-lin{cursor:pointer}\n.al-tab .al-lin:hover td{filter:brightness(.97)}\n.al-tab .seta-c{width:26px;color:var(--muted);text-align:center}\n.cod{font-family:ui-monospace,Consolas,monospace;font-weight:700;white-space:nowrap}\n.tp{display:inline-block;padding:1px 9px;border-radius:4px;font-size:12px;font-weight:700;white-space:nowrap}\n.tp-F.tp{background:var(--bad);color:#fff}\n.tp-A.tp{border:1.5px solid var(--warn);color:var(--warn)}\n.tp-I.tp{border:1.5px solid var(--off);color:var(--muted)}\ntr.ativo.tp-F td{background:var(--bad-bg)}\ntr.ativo.tp-A td{background:var(--warn-bg)}\ntr.ativo.tp-I td{background:var(--off-bg)}\ntr.al-det td{padding:0;background:var(--panel);border-bottom:2px solid var(--line)}\n.corpo{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:6px 22px;padding:14px 18px 16px;max-width:1400px}\n.corpo h4{margin:0 0 6px;font-size:14px}\n.corpo p,.corpo ol,.corpo ul{margin:.3em 0}\n.corpo ol{padding-left:20px}\n.corpo ul.sol{list-style:none;padding:0}\n.corpo ul.sol li{margin:6px 0}\n.onde{display:inline-block;font-size:11.5px;font-weight:700;border:1.5px solid var(--line);border-radius:4px;padding:0 6px;margin-right:6px;color:var(--muted);white-space:nowrap}\n.corpo .plc{grid-column:1/-1;border-top:1px dashed var(--line);padding-top:10px;margin-top:6px}\n.plc dl{display:grid;grid-template-columns:110px minmax(0,1fr);gap:4px 12px;margin:6px 0}\n.plc dt{color:var(--muted);font-weight:600}\n.plc dd{margin:0}\n.chips{display:flex;flex-wrap:wrap;gap:6px}\n.chip{display:inline-flex;gap:6px;align-items:center;border:1.5px solid var(--line);border-radius:6px;padding:0 8px;font-family:ui-monospace,Consolas,monospace;font-size:12.5px}\n.chip.on{border-color:var(--run);color:var(--run);background:var(--run-bg)}\n.chip.nd{border-style:dashed;color:var(--muted)}\n.obs{background:var(--warn-bg);border-left:4px solid var(--warn);padding:6px 10px;border-radius:4px}\n.peq{font-size:12px}\n@media (max-width:1000px){ .corpo{grid-template-columns:1fr} .plc dl{grid-template-columns:90px minmax(0,1fr)} }\n@media print{\n  body *{visibility:hidden}\n  #v-al,#v-al *{visibility:visible}\n  #v-al{position:absolute;left:0;top:0;width:100%}\n  .barra,.al-hist-bar,#alHist,.tw{display:none!important}\n  #aviso{display:none!important}\n}\n\n/* ============ v0.7 · tubulacao: setas, ponte, valvula ============ */\nbody{--cvc:#d5d9dc}\nbody.tema-mod{--cvc:var(--panel)}\n.seta-ch{fill:none;stroke:var(--ink);stroke-width:1.7;stroke-linecap:round;stroke-linejoin:round}\nbody.tema-mod .seta-ch{stroke:var(--muted)}\n.tb-halo{fill:none;stroke:var(--cvc);stroke-width:15;stroke-linecap:butt}\n.vl-fl,.vl-hs{fill:none;stroke:#59646a;stroke-width:1.6;stroke-linecap:round}\nbody.tema-mod .vl-fl,body.tema-mod .vl-hs{stroke:var(--muted)}\n.vl.on .vl-fl,.vl.on .vl-hs{stroke:#0f6a2c}\n.vl-at{stroke-width:1.2}\n\n/* ============ v0.8 · filtros, selecao e demonstracao ============ */\n.al-filtros{gap:10px;align-items:center;margin-bottom:4px}\n.fl-rot{font-weight:600;color:var(--muted)}\n.tb-o.bt,.tb-i.bt{stroke-linecap:butt}                      /* tubos emendados (T da alimentacao): sem bolha na juncao */\n.chips-f{display:inline-flex;gap:6px;flex-wrap:wrap}\n.chips-f button{display:inline-flex;align-items:center;gap:6px;border:1.5px solid var(--line);background:var(--panel);border-radius:7px;padding:3px 9px;font-weight:600}\n.chips-f button b{min-width:18px;text-align:center;color:var(--muted)}\n.chips-f button[aria-pressed=\"false\"]{opacity:.5;background:var(--off-bg)}\n.chips-f button[aria-pressed=\"false\"] .tp{filter:grayscale(1)}\n.fl-sel{display:inline-flex;align-items:center;gap:6px;font-weight:600;color:var(--muted)}\n.fl-sel select{font:inherit;padding:5px 8px;border:1.5px solid var(--line);border-radius:6px;background:var(--panel);color:var(--ink);max-width:240px}\n#alBusca{min-width:280px;flex:1 1 280px;max-width:440px}\n.fl-cont{margin-left:auto;color:var(--muted);font-variant-numeric:tabular-nums}\n.dica{margin:2px 0 8px;color:var(--muted);font-size:13px}\n.al-selbar{background:var(--warn-bg);border:1px solid var(--warn);border-radius:6px;padding:4px 10px;margin:0 0 8px}\n.al-selbar .btn{padding:2px 10px}\n.al-tab .sel-c{width:38px;text-align:center}\n.al-tab .sel-c input{width:17px;height:17px;accent-color:var(--head);cursor:pointer}\ntr.marcado td{box-shadow:inset 3px 0 0 var(--head)}\n.demo-tag{display:inline-block;margin-left:6px;padding:0 6px;border:1.5px dashed var(--warn);border-radius:4px;color:var(--warn);font-size:11px;font-weight:700;vertical-align:1px}\n@media (prefers-color-scheme:dark){ body.tema-mod .chips-f button,body.tema-mod .fl-sel select{background:var(--panel);color:var(--ink)} }\n</style>\n</head>\n<body class=\"tema-mod\">\n<header>\n  <h1><span class=\"h-marca\">Baggio</span><small id=\"site\">Sistema de filtragem</small></h1>\n  <span id=\"pEstado\" class=\"pill st-nd\" aria-live=\"polite\">—</span>\n  <span id=\"pOrigem\" class=\"pill com-nd\">—</span>\n  <span id=\"pCom\" class=\"pill com-nd\">sem leitura</span>\n  <span class=\"vis-rot\">Dados:</span>\n  <div class=\"vis\" id=\"fonteSel\" role=\"group\" aria-label=\"Origem dos dados\">\n    <button data-fonte=\"cpu\" aria-pressed=\"false\" title=\"Mostra os dados reais do PLC, lidos pelo Node-RED\">PLC</button>\n    <button data-fonte=\"sim\" aria-pressed=\"false\" title=\"Mostra dados de teste gerados na própria página. Não precisa de PLC nem de Node-RED.\">Simulados</button>\n  </div>\n  <div class=\"vis\" role=\"group\" aria-label=\"Visual da tela\">\n    <button data-tema=\"mod\" aria-pressed=\"true\" title=\"Visual moderno (identidade do medidor)\">Moderno</button>\n    <button data-tema=\"ori\" aria-pressed=\"false\" title=\"Visual original (tela do WinCC)\">Original</button>\n  </div>\n  <span id=\"relogio\"></span>\n</header>\n<nav role=\"tablist\" aria-label=\"Telas\">\n  <button role=\"tab\" id=\"aba-ov\" aria-selected=\"true\" data-v=\"ov\">Overview</button>\n  <button role=\"tab\" id=\"aba-al\" aria-selected=\"false\" data-v=\"al\">Alertas e falhas<span class=\"cnt\" id=\"cntAl\">0</span></button>\n  <button role=\"tab\" id=\"aba-es\" aria-selected=\"false\" data-v=\"es\">Entradas e saídas</button>\n</nav>\n<div id=\"aviso\" role=\"alert\"></div>\n<div id=\"conf\">\n  Informe o endereço do Node-RED (ex.: http://192.168.0.10:1880):\n  <input id=\"confUrl\" type=\"url\" placeholder=\"http://…:1880\"> <button class=\"btn\" id=\"confOk\">Conectar</button>\n</div>\n\n<main>\n<!-- ================= OVERVIEW ================= -->\n<section class=\"vista ativa\" id=\"v-ov\" aria-labelledby=\"aba-ov\">\n  <div class=\"tela dados\">\n    <div class=\"tela-tit\">BAGGIO - SISTEMA DE FILTRAGEM - OVERVIEW <button class=\"info-btn\" data-info=\"ov\" aria-label=\"Sobre esta tela\">i</button></div>\n    <label class=\"anim-sw\" title=\"Liga ou desliga o movimento da água (ondas e fluxo nos tubos)\"><input type=\"checkbox\" id=\"animChk\"> Animação</label>\n    <button class=\"info-btn info-flut\" data-info=\"ov\" aria-label=\"Sobre esta tela\">i</button>\n    <div class=\"svgwrap\"><svg id=\"svg\" viewBox=\"0 20 1185 625\" role=\"img\" aria-label=\"Overview do sistema de filtragem\"></svg></div>\n  </div>\n</section>\n\n<!-- ================= ALERTAS ================= -->\n<section class=\"vista\" id=\"v-al\" aria-labelledby=\"aba-al\">\n  <div class=\"barra\">\n    <h2>Alertas e falhas</h2><button class=\"info-btn\" data-info=\"al\" aria-label=\"Sobre esta tela\">i</button>\n    <div class=\"sub\" id=\"alVista\" role=\"group\" aria-label=\"Lista\">\n      <button data-vista=\"ativos\" aria-pressed=\"true\">Ativos agora</button>\n      <button data-vista=\"cadastro\" aria-pressed=\"false\">Cadastro completo</button>\n    </div>\n    <div class=\"menu-wrap\">\n      <button class=\"btn\" id=\"alExp\" aria-haspopup=\"true\" aria-expanded=\"false\">Exportar ▾</button>\n      <div class=\"menu\" id=\"alExpMenu\" hidden>\n        <button data-exp=\"txt\">Texto (.txt): ativos agora</button>\n        <button data-exp=\"md\">Markdown (.md): ativos agora</button>\n        <button data-exp=\"csv\">Planilha (.csv): histórico</button>\n        <button data-exp=\"pdf\">PDF (imprimir): ativos agora</button>\n      </div>\n    </div>\n  </div>\n  <div class=\"barra al-filtros\" role=\"group\" aria-label=\"Filtros\">\n    <span class=\"fl-rot\">Filtrar por</span>\n    <div class=\"chips-f\" id=\"alTipos\" role=\"group\" aria-label=\"Tipo\">\n      <button data-tipo=\"F\" aria-pressed=\"true\" title=\"Falha: alarme crítico do PLC\"><span class=\"tp tp-F\">Falha</span> <b></b></button>\n      <button data-tipo=\"A\" aria-pressed=\"true\" title=\"Alerta: alarme permissível, pede atenção\"><span class=\"tp tp-A\">Alerta</span> <b></b></button>\n      <button data-tipo=\"I\" aria-pressed=\"true\" title=\"Informação: só um estado, não conta como alarme\"><span class=\"tp tp-I\">Informação</span> <b></b></button>\n    </div>\n    <label class=\"fl-sel\">Família\n      <select id=\"alFam\" aria-label=\"Filtrar por família\"><option value=\"\">Todas</option></select></label>\n    <input type=\"search\" id=\"alBusca\" placeholder=\"Buscar por código, texto ou endereço\" aria-label=\"Buscar alarme\">\n    <button class=\"btn\" id=\"alLimpaFiltro\" hidden>Limpar filtros</button>\n    <span id=\"alContagem\" class=\"fl-cont\"></span>\n  </div>\n  <p class=\"dica\">Toque numa linha para abrir o painel (efeito, causa e solução). Marque a caixa à esquerda para selecionar; o botão Exportar usa os selecionados.</p>\n  <div class=\"barra al-selbar\" id=\"alSelBar\" hidden><span id=\"alSelTxt\"></span> <button class=\"btn\" id=\"alSelLimpa\">Limpar seleção</button></div>\n  <div class=\"dados\" id=\"alLista\"></div>\n  <div class=\"barra al-hist-bar\"><h3 class=\"sec\">Histórico</h3>\n    <button class=\"btn\" id=\"alLimpar\">Limpar histórico</button></div>\n  <div class=\"tw\"><table id=\"alHist\"><thead><tr><th>Hora</th><th>Evento</th><th>Código</th><th>Alarme</th><th>Dados</th><th>Duração</th></tr></thead><tbody></tbody></table></div>\n</section>\n\n<!-- ================= E/S ================= -->\n<section class=\"vista\" id=\"v-es\" aria-labelledby=\"aba-es\">\n  <div class=\"barra\">\n    <h2>Entradas e saídas</h2><button class=\"info-btn\" data-info=\"es\" aria-label=\"Sobre esta tela\">i</button>\n    <div class=\"sub\" role=\"group\" aria-label=\"Área\">\n      <button data-area=\"I\" aria-pressed=\"true\">Entradas (I)</button>\n      <button data-area=\"Q\" aria-pressed=\"false\">Saídas (Q)</button>\n    </div>\n    <input type=\"search\" id=\"esBusca\" placeholder=\"Buscar endereço ou texto\" aria-label=\"Buscar\">\n    <label class=\"chk\"><input type=\"checkbox\" id=\"esAtivos\"> só ativos</label>\n    <label class=\"chk\"><input type=\"checkbox\" id=\"esRes\"> mostrar reservas</label>\n    <span id=\"esCont\" class=\"rot\"></span>\n  </div>\n  <div class=\"grade dados\" id=\"esGrade\"></div>\n  <h3 class=\"sec\">Analógicas</h3>\n  <div class=\"painel\" id=\"esAnalog\"></div>\n</section>\n</main>\n\n<script>\n\"use strict\";\n/* ============================================================\n   1. CONFIG\n   ============================================================ */\nconst VERSAO = \"0.8\";\n/* contrato monitorado embutido (para a SIMULACAO funcionar sem Node-RED) */\nconst CONTRATO_EMB = {\"versao\": \"0.4\", \"origem\": \"PLCTags_v0.1.xlsx\", \"tags\": [{\"endereco\": \"I0.0\", \"nome\": \"ix_0.0_rlCircuitoDeControle\", \"comentario\": \"rele circuito de controle ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 0}, {\"endereco\": \"I0.1\", \"nome\": \"ix_0.1_btEmergencPainelEletrico\", \"comentario\": \"botão emerg. pressionada q.e.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 1}, {\"endereco\": \"I0.2\", \"nome\": \"ix_0.2_btResetFalhas\", \"comentario\": \"reset falhas\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 2}, {\"endereco\": \"I0.3\", \"nome\": \"ix_0.3_rlEmergencCircuitoSeguranc\", \"comentario\": \"rele circuito de segurança ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 3}, {\"endereco\": \"I0.4\", \"nome\": \"ix_0.4_btTesteLamp\", \"comentario\": \"teste de lâmpadas\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 4}, {\"endereco\": \"I0.5\", \"nome\": \"ix_0.5_habPapelDescart\", \"comentario\": \"habilita papel descartavel\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 5}, {\"endereco\": \"I0.6\", \"nome\": \"ix_0.6_habComandoLig\", \"comentario\": \"comando ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 6}, {\"endereco\": \"I0.7\", \"nome\": \"ix_0.7_falhSubSobrecarTranspor\", \"comentario\": \"reserva\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB0\", \"nbit\": 7}, {\"endereco\": \"I1.0\", \"nome\": \"ix_1.0_djBomba1OK\", \"comentario\": \"disj. bomba 1 filtragem ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 0}, {\"endereco\": \"I1.1\", \"nome\": \"ix_1.1_bm1Ligada\", \"comentario\": \"bomba 1 de filtragem ligada\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 1}, {\"endereco\": \"I1.2\", \"nome\": \"ix_1.2_bm1FimPartida\", \"comentario\": \"bomba 1 de filtragem fim de partida\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 2}, {\"endereco\": \"I1.3\", \"nome\": \"ix_1.3_bm1FalhaSoftstar\", \"comentario\": \"bomba 1 de filtragem falha soft-start\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 3}, {\"endereco\": \"I1.4\", \"nome\": \"ix_1.4_djBomba2OK\", \"comentario\": \"disj. bomba 2 filtragem ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 4}, {\"endereco\": \"I1.5\", \"nome\": \"ix_1.5_bm2Ligada\", \"comentario\": \"bomba 2 de filtragem ligada\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 5}, {\"endereco\": \"I1.6\", \"nome\": \"ix_1.6_bm2FimPartida\", \"comentario\": \"bomba 2 de filtragem fim de partida\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 6}, {\"endereco\": \"I1.7\", \"nome\": \"ix_1.7_bm2FalhaSoftstar\", \"comentario\": \"bomba 2 de filtragem falha soft-start\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB1\", \"nbit\": 7}, {\"endereco\": \"I2.0\", \"nome\": \"ix_2.0_djBombaTrocadorOK\", \"comentario\": \"disj. bomba t. c. ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 0}, {\"endereco\": \"I2.1\", \"nome\": \"ix_2.1_bmTrocadorLigada\", \"comentario\": \"bomba t. c. ligada\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 1}, {\"endereco\": \"I2.2\", \"nome\": \"ix_2.2_djAspiradoOK\", \"comentario\": \"disj. do aspirador ok\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 2}, {\"endereco\": \"I2.3\", \"nome\": \"ix_2.3_aspiLigado\", \"comentario\": \"aspirador ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 3}, {\"endereco\": \"I2.4\", \"nome\": \"ix_2.4_djExtratorLodoOK\", \"comentario\": \"disjuntor motor extrator de lodo\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 4}, {\"endereco\": \"I2.5\", \"nome\": \"ix_2.5_extrLodoLigado\", \"comentario\": \"extrator de lodo ligado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 5}, {\"endereco\": \"I2.6\", \"nome\": \"ix_2.6_fimPartidaSoftstarterBomba2\", \"comentario\": \"fim de partida softstarter da bombas 2\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 6}, {\"endereco\": \"I2.7\", \"nome\": \"ix_2.7_disjuntorArCondicionadoDesarmado\", \"comentario\": \"disj. desarmado ar condicionado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB2\", \"nbit\": 7}, {\"endereco\": \"I3.0\", \"nome\": \"ix_3.0_djRotovacOK\", \"comentario\": \"DISJ. ROTOVAC OK\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 0}, {\"endereco\": \"I3.1\", \"nome\": \"ix_3.1_rotoLigado\", \"comentario\": \"ROTOVAC LIGADO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 1}, {\"endereco\": \"I3.2\", \"nome\": \"ix_3.2_res\", \"comentario\": \"NÍVEL DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 2}, {\"endereco\": \"I3.3\", \"nome\": \"ix_3.3_res\", \"comentario\": \"NÍVEL FIM DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 3}, {\"endereco\": \"I3.4\", \"nome\": \"ix_3.4_res\", \"comentario\": \"NÍVEL MAXIMO TANQUE COMPENSAÇÃO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 4}, {\"endereco\": \"I3.5\", \"nome\": \"ix_3.5_djTransporDraganteOK\", \"comentario\": \"DISJ. TRANSP. DRAGANTE OK\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 5}, {\"endereco\": \"I3.6\", \"nome\": \"ix_3.6_tranDraganteLigado\", \"comentario\": \"TRANSP. DRAGANTE LIGADO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 6}, {\"endereco\": \"I3.7\", \"nome\": \"ix_3.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB3\", \"nbit\": 7}, {\"endereco\": \"I4.0\", \"nome\": \"ix_4.0_ctrlMantaDescarta\", \"comentario\": \"CONTR. DE MANTA DESCARTÁVEL\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 0}, {\"endereco\": \"I4.1\", \"nome\": \"ix_4.1_ctrlAvancoMantaFiltrant\", \"comentario\": \"CONTR. DE AVANÇO MANTA FILTRANTE\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 1}, {\"endereco\": \"I4.2\", \"nome\": \"ix_4.2_sisAutomati\", \"comentario\": \"SISTEMA EM AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 2}, {\"endereco\": \"I4.3\", \"nome\": \"ix_4.3_sisManual\", \"comentario\": \"SISTEMA EM MAN.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 3}, {\"endereco\": \"I4.4\", \"nome\": \"ix_4.4_lgCicloAutomati\", \"comentario\": \"LIGA CICLO AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 4}, {\"endereco\": \"I4.5\", \"nome\": \"ix_4.5_dslCicloAutomati\", \"comentario\": \"DESLIGA CICLO AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 5}, {\"endereco\": \"I4.6\", \"nome\": \"ix_4.6_lgCicloFimDe\", \"comentario\": \"LIGA CICLO FINAL DE SEMANA\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 6}, {\"endereco\": \"I4.7\", \"nome\": \"ix_4.7_emgFiltroPression\", \"comentario\": \"BOTÃO EMERG. DO FILTRO PRESSIONADO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB4\", \"nbit\": 7}, {\"endereco\": \"I5.0\", \"nome\": \"ix_5.0_prsArComprimi\", \"comentario\": \"PRESENÇA DE AR COMPRIMIDO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 0}, {\"endereco\": \"I5.1\", \"nome\": \"ix_5.1_comaPressaoFiltro\", \"comentario\": \"COMANDO DEPRESSÃO DO FILTRO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 1}, {\"endereco\": \"I5.2\", \"nome\": \"ix_5.2_prsColetorAlimenta\", \"comentario\": \"PRESSÃO DO COLETOR OK\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 2}, {\"endereco\": \"I5.3\", \"nome\": \"ix_5.3_tmpLiquidoRefriger\", \"comentario\": \"TEMPERATURA DO LIQUIDO REFRIGERANTE\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 3}, {\"endereco\": \"I5.4\", \"nome\": \"ix_5.4_bm1Automati\", \"comentario\": \"BOMBA 1 DE FILTRAGEM EM AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 4}, {\"endereco\": \"I5.5\", \"nome\": \"ix_5.5_bm1Manual\", \"comentario\": \"BOMBA 1 DE FILTRAGEM EM MAN.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 5}, {\"endereco\": \"I5.6\", \"nome\": \"ix_5.6_bm2Automati\", \"comentario\": \"BOMBA 2 DE FILTRAGEM EM AUT.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 6}, {\"endereco\": \"I5.7\", \"nome\": \"ix_5.7_bm2Manual\", \"comentario\": \"BOMBA 2 DE FILTRAGEM EM MAN.\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB5\", \"nbit\": 7}, {\"endereco\": \"I6.0\", \"nome\": \"ix_6.0_nvMaximoTanqueSujo\", \"comentario\": \"NÍVEL MAXIMO TQ. SUJO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 0}, {\"endereco\": \"I6.1\", \"nome\": \"ix_6.1_nvMinimoTanqueSujo\", \"comentario\": \"NÍVEL MINIMO TQ. SUJO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 1}, {\"endereco\": \"I6.2\", \"nome\": \"ix_6.2_nvInicioEnchimen\", \"comentario\": \"NÍVEL INICIO DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 2}, {\"endereco\": \"I6.3\", \"nome\": \"ix_6.3_nvFimEnchimen\", \"comentario\": \"NÍVEL FIM DE ENCHIMENTO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 3}, {\"endereco\": \"I6.4\", \"nome\": \"ix_6.4_nvMaximoTanqueCompensa\", \"comentario\": \"NÍVEL MAXIMO TQ. DE COMPENSAÇÃO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 4}, {\"endereco\": \"I6.5\", \"nome\": \"ix_6.5_nvMinimoTanqueCompensa\", \"comentario\": \"NÍVEL MINIMO TQ. DE COMPENSAÇÃO\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 5}, {\"endereco\": \"I6.6\", \"nome\": \"ix_6.6_habAutolimpContinua\", \"comentario\": \"HABILITA AUTOLIMPEZA CONTINUA\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 6}, {\"endereco\": \"I6.7\", \"nome\": \"ix_6.7_habAutolimpManual\", \"comentario\": \"HABILITA AUTOL. MANUAL\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB6\", \"nbit\": 7}, {\"endereco\": \"I7.0\", \"nome\": \"ix_7.0_habComandoLocalPT2\", \"comentario\": \"HABILITA COMANDO LOCAL PT2\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 0}, {\"endereco\": \"I7.1\", \"nome\": \"ix_7.1_lgManualTransporPT2\", \"comentario\": \"LIGA MAN. TRANSP. DRAGANTE PT2\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 1}, {\"endereco\": \"I7.2\", \"nome\": \"ix_7.2_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 2}, {\"endereco\": \"I7.3\", \"nome\": \"ix_7.3_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 3}, {\"endereco\": \"I7.4\", \"nome\": \"ix_7.4_habComandoLocalPT1\", \"comentario\": \"HABILITA COMANDO LOCAL PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 4}, {\"endereco\": \"I7.5\", \"nome\": \"ix_7.5_lgManualTransporPT1\", \"comentario\": \"LIGA MAN. TRANSP. DRAGANTE PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 5}, {\"endereco\": \"I7.6\", \"nome\": \"ix_7.6_lgManualTransporRotovac\", \"comentario\": \"LIGA MAN. TRANSP. DRAG.+ROTOVAC PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 6}, {\"endereco\": \"I7.7\", \"nome\": \"ix_7.7_lgManualExtratorLodo\", \"comentario\": \"LIGA MAN. EXTRATOR DE LODO PT1\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB7\", \"nbit\": 7}, {\"endereco\": \"I8.0\", \"nome\": \"ix_8.0_res\", \"comentario\": \"SAE8.0 cilco automatico\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 0}, {\"endereco\": \"I8.1\", \"nome\": \"ix_8.1_res\", \"comentario\": \"SAE8.0 ciclo malual\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 1}, {\"endereco\": \"I8.2\", \"nome\": \"ix_8.2_res\", \"comentario\": \"SBE8.2 inicio ciclo\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 2}, {\"endereco\": \"I8.3\", \"nome\": \"ix_8.3_res\", \"comentario\": \"SBE8.3 desliga ciclo\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 3}, {\"endereco\": \"I8.4\", \"nome\": \"ix_8.4_res\", \"comentario\": \"SBE8.4 inicio ciclo final semala\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 4}, {\"endereco\": \"I8.5\", \"nome\": \"ix_8.5_res\", \"comentario\": \"KAA23.5 motor desoleador iniciado\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 5}, {\"endereco\": \"I8.6\", \"nome\": \"ix_8.6_res\", \"comentario\": \"SAE8.6 habilita auto limpeza contínua\", \"classe\": \"entrada_digital\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 6}, {\"endereco\": \"I8.7\", \"nome\": \"ix_8.7_res\", \"comentario\": \"reserva\", \"classe\": \"reserva\", \"area\": \"I\", \"bit\": true, \"byte\": \"IB8\", \"nbit\": 7}, {\"endereco\": \"M10.1\", \"nome\": \"mx_10.1\", \"comentario\": \"ALARME AO INICIAR BOMBA 1 FILTRO/ENVIO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 1}, {\"endereco\": \"M10.3\", \"nome\": \"mx_10.3\", \"comentario\": \"ALARME AO INICIAR BOMBA 2 FILTRO/ENVIO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 3}, {\"endereco\": \"M10.4\", \"nome\": \"mx_10.4\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR TRANSP. DRAGANTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 4}, {\"endereco\": \"M10.5\", \"nome\": \"mx_10.5\", \"comentario\": \"DISJUNTOR DESARMADO BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 5}, {\"endereco\": \"M10.6\", \"nome\": \"mx_10.6\", \"comentario\": \"DISJUNTOR DESARMADO BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB10\", \"nbit\": 6}, {\"endereco\": \"M11.1\", \"nome\": \"mx_11.1\", \"comentario\": \"NÍVEL MIN. LIQUIDO P/ FILTRAR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 1}, {\"endereco\": \"M11.2\", \"nome\": \"mx_11.2\", \"comentario\": \"PRESSÃO AR INSUFICIENTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 2}, {\"endereco\": \"M11.3\", \"nome\": \"mx_11.3\", \"comentario\": \"AUXILIARES DESABILITADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 3}, {\"endereco\": \"M11.5\", \"nome\": \"mx_11.5\", \"comentario\": \"EMERGÊNCIA ATUADA\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 5}, {\"endereco\": \"M11.6\", \"nome\": \"mx_11.6\", \"comentario\": \"ALARME DEPRESSÃO FILTRO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB11\", \"nbit\": 6}, {\"endereco\": \"M12.1\", \"nome\": \"mx_12.1\", \"comentario\": \"ALARME COMANDO BOMBA TROCADOR DE CALOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB12\", \"nbit\": 1}, {\"endereco\": \"M12.2\", \"nome\": \"mx_12.2\", \"comentario\": \"ALARME BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB12\", \"nbit\": 2}, {\"endereco\": \"M12.3\", \"nome\": \"mx_12.3\", \"comentario\": \"ALARME BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB12\", \"nbit\": 3}, {\"endereco\": \"M13.0\", \"nome\": \"mx_13.0\", \"comentario\": \"ALARME TEMPERATURA ARMÁRIO ELÉTRICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 0}, {\"endereco\": \"M13.1\", \"nome\": \"mx_13.1\", \"comentario\": \"ALARME COMANDO MOTOR ROTOVAC\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 1}, {\"endereco\": \"M13.2\", \"nome\": \"mx_13.2\", \"comentario\": \"ALARME COMANDO MOTOR TRANSP. DRAGANTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 2}, {\"endereco\": \"M13.4\", \"nome\": \"mx_13.4\", \"comentario\": \"ALARME COMANDO MOTOR ASPIRADOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 4}, {\"endereco\": \"M13.6\", \"nome\": \"mx_13.6\", \"comentario\": \"DISJUNTOR DESARMADO BOMBA TROC. CALOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 6}, {\"endereco\": \"M13.7\", \"nome\": \"mx_13.7\", \"comentario\": \"ALARME NÍVEL MIN. LIQUIDO FILTRADO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB13\", \"nbit\": 7}, {\"endereco\": \"M14.0\", \"nome\": \"mx_14.0\", \"comentario\": \"ALARME NÍVEL MAX LIQUIDO P/ FILTRAR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB14\", \"nbit\": 0}, {\"endereco\": \"M14.1\", \"nome\": \"mx_14.1\", \"comentario\": \"ALARME AVANÇO BANDA FILTRANTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB14\", \"nbit\": 1}, {\"endereco\": \"M14.2\", \"nome\": \"mx_14.2\", \"comentario\": \"ALARME COMANDO MOTOR EXTRATOR LODO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB14\", \"nbit\": 2}, {\"endereco\": \"M15.0\", \"nome\": \"mx_15.0\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR ROTOVAC\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 0}, {\"endereco\": \"M15.1\", \"nome\": \"mx_15.1\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR ASPIRADOR\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 1}, {\"endereco\": \"M15.2\", \"nome\": \"mx_15.2\", \"comentario\": \"DISJUNTOR DESARMADO MOTOR EXTRATOR LODO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 2}, {\"endereco\": \"M15.4\", \"nome\": \"mx_15.4\", \"comentario\": \"FALTA ÓLEO P/ ENCHIMENTO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 4}, {\"endereco\": \"M15.5\", \"nome\": \"mx_15.5\", \"comentario\": \"ALARME NÍVEL MAX LIQUIDO FILTRADO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 5}, {\"endereco\": \"M15.6\", \"nome\": \"mx_15.6\", \"comentario\": \"NÍVEL DE ENCHIMENTO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 6}, {\"endereco\": \"M15.7\", \"nome\": \"mx_15.7\", \"comentario\": \"DURAÇÃO MAX ENCHIMENTO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB15\", \"nbit\": 7}, {\"endereco\": \"M16.0\", \"nome\": \"mx_16.0\", \"comentario\": \"AUX 2 ALARME CRITICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB16\", \"nbit\": 0}, {\"endereco\": \"M16.1\", \"nome\": \"mx_16.1\", \"comentario\": \"ALARME CRITICO P/ NÍVEL MIN LIQUIDO FILTRADO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB16\", \"nbit\": 1}, {\"endereco\": \"M16.3\", \"nome\": \"mx_16.3\", \"comentario\": \"AUX 3 ALARME CRITICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB16\", \"nbit\": 3}, {\"endereco\": \"M17.1\", \"nome\": \"mx_17.1\", \"comentario\": \"INICIO DE PARTIDA BOMBA 1\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB17\", \"nbit\": 1}, {\"endereco\": \"M17.2\", \"nome\": \"mx_17.2\", \"comentario\": \"INICIO DE PARTIDA BOMBA 2\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB17\", \"nbit\": 2}, {\"endereco\": \"M17.7\", \"nome\": \"mx_17.7\", \"comentario\": \"NÍVEL BAIXO INICIO DE ENCHIMENTO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB17\", \"nbit\": 7}, {\"endereco\": \"M20.0\", \"nome\": \"mx_20.0\", \"comentario\": \"MANUAL SELECIONADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 0}, {\"endereco\": \"M20.1\", \"nome\": \"mx_20.1\", \"comentario\": \"AUTOMÁTICO SELECIONADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 1}, {\"endereco\": \"M20.2\", \"nome\": \"mx_20.2\", \"comentario\": \"INICIO CICLO AUTOMÁTICO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 2}, {\"endereco\": \"M20.3\", \"nome\": \"mx_20.3\", \"comentario\": \"CICLO FINAL SEMAN. SELECIONADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 3}, {\"endereco\": \"M20.4\", \"nome\": \"mx_20.4_IncCicloFimSem\", \"comentario\": \"INICIO CICLO FINAL de semana\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 4}, {\"endereco\": \"M20.6\", \"nome\": \"mx_20.6\", \"comentario\": \"HABILITA AUTO LIMPEZA CONTÍNUA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 6}, {\"endereco\": \"M20.7\", \"nome\": \"mx_20.7\", \"comentario\": \"DESLIGA CICLO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB20\", \"nbit\": 7}, {\"endereco\": \"M21.0\", \"nome\": \"mx_21.0\", \"comentario\": \"ALARME CRITICO PRESENTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 0}, {\"endereco\": \"M21.1\", \"nome\": \"mx_21.1\", \"comentario\": \"AUX 1 ALARME PERMISSÍVEL\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 1}, {\"endereco\": \"M21.2\", \"nome\": \"mx_21.2\", \"comentario\": \"AUX 2 ALARME PERMISSÍVEL\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 2}, {\"endereco\": \"M21.3\", \"nome\": \"mx_21.3\", \"comentario\": \"ALARME PERMISSÍVEL PRESENTE\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 3}, {\"endereco\": \"M21.4\", \"nome\": \"mx_21.4\", \"comentario\": \"SILENCIA SINALIZADOR ACUSTICO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 4}, {\"endereco\": \"M21.5\", \"nome\": \"mx_21.5\", \"comentario\": \"AUX 1 ALARME CRITICO\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB21\", \"nbit\": 5}, {\"endereco\": \"M22.0\", \"nome\": \"mx_22.0\", \"comentario\": \"CICLO AUTO LIMPEZA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 0}, {\"endereco\": \"M22.1\", \"nome\": \"mx_22.1\", \"comentario\": \"1° CICLO AUTO LIMPEZA APÓS INICIO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 1}, {\"endereco\": \"M22.2\", \"nome\": \"mx_22.2\", \"comentario\": \"INICIO AUTO LIMPEZA A TEMPO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 2}, {\"endereco\": \"M22.3\", \"nome\": \"mx_22.3\", \"comentario\": \"DURAÇÃO CICLO AUTO LIMPEZA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB22\", \"nbit\": 3}, {\"endereco\": \"M25.0\", \"nome\": \"mx_25.0\", \"comentario\": \"BOMBA 1 FILTRO/ENVIO RESERVA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB25\", \"nbit\": 0}, {\"endereco\": \"M25.1\", \"nome\": \"mx_25.1\", \"comentario\": \"BOMBA 2 FILTRO/ENVIO RESERVA\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB25\", \"nbit\": 1}, {\"endereco\": \"M61.0\", \"nome\": \"mx_61.0\", \"comentario\": \"ALARME AO INICIAR SOFTSTART BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB61\", \"nbit\": 0}, {\"endereco\": \"M61.1\", \"nome\": \"mx_61.1\", \"comentario\": \"ALARME AO INICIAR SOFTSTART BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB61\", \"nbit\": 1}, {\"endereco\": \"M100.0\", \"nome\": \"mx_100.0\", \"comentario\": \"MÁQUINA EM TRABALHO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB100\", \"nbit\": 0}, {\"endereco\": \"M122.2\", \"nome\": \"mx_122.2_ALM BOMBA 1\", \"comentario\": \"ALARME BOMBA 1\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB122\", \"nbit\": 2}, {\"endereco\": \"M122.3\", \"nome\": \"mx_122.3\", \"comentario\": \"ALARME BOMBA 2\", \"classe\": \"alarme\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB122\", \"nbit\": 3}, {\"endereco\": \"M140.4\", \"nome\": \"mx_140.4\", \"comentario\": \"COMANDO PT1 HABILITADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB140\", \"nbit\": 4}, {\"endereco\": \"M140.5\", \"nome\": \"mx_140.5\", \"comentario\": \"COMANDO PT2 HABILITADO\", \"classe\": \"estado\", \"area\": \"M\", \"bit\": true, \"byte\": \"MB140\", \"nbit\": 5}, {\"endereco\": \"Q8.0\", \"nome\": \"qx_08.0_ligaDesligaBomba1\", \"comentario\": \"LIGA/DESL. AUX. BOMBA 1 DE FILTRAGEM\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 0}, {\"endereco\": \"Q8.1\", \"nome\": \"qx_08.1_reseSoftstarBomba1\", \"comentario\": \"AUX. RESET SOFT-START BOMBA 1 DE FILTR.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 1}, {\"endereco\": \"Q8.2\", \"nome\": \"qx_08.2_ligaDesligaBomba2\", \"comentario\": \"LIGA/DESL. AUX. BOMBA 2 DE FILTRAGEM\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 2}, {\"endereco\": \"Q8.3\", \"nome\": \"qx_08.3_reseSoftstarBomba2\", \"comentario\": \"AUX. RESET SOFT-START BOMBA 2 DE FILTR.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 3}, {\"endereco\": \"Q8.4\", \"nome\": \"qx_08.4_contBombaTrocador\", \"comentario\": \"LIGA BOMBA TROCADOR DE CALOR\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 4}, {\"endereco\": \"Q8.5\", \"nome\": \"qx_08.5_contAspirado\", \"comentario\": \"LIGA ASPIRADOR\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 5}, {\"endereco\": \"Q8.6\", \"nome\": \"qx_08.6_contExtratorLodo\", \"comentario\": \"LIGA EXTRATOR DE LODO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 6}, {\"endereco\": \"Q8.7\", \"nome\": \"qx_08.7_contRotovac\", \"comentario\": \"LIGA ROTOVAC\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB8\", \"nbit\": 7}, {\"endereco\": \"Q9.0\", \"nome\": \"qx_09.0_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 0}, {\"endereco\": \"Q9.1\", \"nome\": \"qx_09.1_RELE AUX. TRANSP. DRAGANTE\", \"comentario\": \"RELE AUX. TRANSP. DRAGANTE\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 1}, {\"endereco\": \"Q9.2\", \"nome\": \"qx_09.2_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 2}, {\"endereco\": \"Q9.3\", \"nome\": \"qx_09.3_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 3}, {\"endereco\": \"Q9.4\", \"nome\": \"qx_09.4_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 4}, {\"endereco\": \"Q9.5\", \"nome\": \"qx_09.5_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 5}, {\"endereco\": \"Q9.6\", \"nome\": \"qx_09.6_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 6}, {\"endereco\": \"Q9.7\", \"nome\": \"qx_09.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB9\", \"nbit\": 7}, {\"endereco\": \"Q10.0\", \"nome\": \"qx_10.0_valvEnvio\", \"comentario\": \"VÁLV. DE ALIM. AR COMPRIMIDO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 0}, {\"endereco\": \"Q10.1\", \"nome\": \"qx_10.1_valvQuebraPressao\", \"comentario\": \"VÁLV. COMANDO QUEBRA DEPRESSÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 1}, {\"endereco\": \"Q10.2\", \"nome\": \"qx_10.2_valvSopragem\", \"comentario\": \"VÁLV. COMANDO DE ASSOPRAGEM\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 2}, {\"endereco\": \"Q10.3\", \"nome\": \"qx_10.3_valvLavagemCompensa\", \"comentario\": \"VÁLV. LAVAGEM E COMPENSAÇÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 3}, {\"endereco\": \"Q10.4\", \"nome\": \"qx_10.4_modoLocalPt2Ligado\", \"comentario\": \"modo local pt2 ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 4}, {\"endereco\": \"Q10.5\", \"nome\": \"qx_10.5_transportadorDraganteLigadoViaPt2\", \"comentario\": \"transportador dragante ligado via pt2\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 5}, {\"endereco\": \"Q10.6\", \"nome\": \"qx_10.6_valvTrocadorCalor\", \"comentario\": \"VÁLV. DO TROCADOR DE CALOR\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 6}, {\"endereco\": \"Q10.7\", \"nome\": \"qx_10.7_res\", \"comentario\": \"reserva\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB10\", \"nbit\": 7}, {\"endereco\": \"Q11.0\", \"nome\": \"qx_11.0_lampModoLocalPT1\", \"comentario\": \"MODO LOCAL PT1 LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 0}, {\"endereco\": \"Q11.1\", \"nome\": \"qx_11.1_lampModoLocalPT2\", \"comentario\": \"TRANSP. DRAG. LIGADO VIA PT1\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 1}, {\"endereco\": \"Q11.2\", \"nome\": \"qx_11.2_tranPT1Ligado\", \"comentario\": \"TRANSP. DRAG. +ROTOVAC LIGADO VIA PT1\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 2}, {\"endereco\": \"Q11.3\", \"nome\": \"qx_11.3_tranPT2Ligado\", \"comentario\": \"EXTRATOR DE LODO LIGADO VIA PT1\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 3}, {\"endereco\": \"Q11.4\", \"nome\": \"qx_11.4_sistFiltrageLigado\", \"comentario\": \"COLUNA VD SIST. DE FILTRAGEM LIG.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 4}, {\"endereco\": \"Q11.5\", \"nome\": \"qx_11.5_sistFiltrageFalha\", \"comentario\": \"COLUNA VM SIST. DE FILTRAGEM FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 5}, {\"endereco\": \"Q11.6\", \"nome\": \"qx_11.6_sistFiltrageAviso\", \"comentario\": \"COLUNA AM SIST. DE FILTRAGEM AVISO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 6}, {\"endereco\": \"Q11.7\", \"nome\": \"qx_11.7_sireFalha\", \"comentario\": \"COLUNA SIRENE SIST. DE FILTR. FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB11\", \"nbit\": 7}, {\"endereco\": \"Q12.0\", \"nome\": \"qx_12.0_sistManual\", \"comentario\": \"SINÓT. SISTEMA EM MAN.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 0}, {\"endereco\": \"Q12.1\", \"nome\": \"qx_12.1_sistAutomati\", \"comentario\": \"SINÓT SISTEMA EM AUT.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 1}, {\"endereco\": \"Q12.2\", \"nome\": \"qx_12.2_ciclAutomatiLigado\", \"comentario\": \"SINÓT. CICLO AUT. LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 2}, {\"endereco\": \"Q12.3\", \"nome\": \"qx_12.3_ciclFimSemanaLigado\", \"comentario\": \"SINÓT. CICLO FINAL SEMANA LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 3}, {\"endereco\": \"Q12.4\", \"nome\": \"qx_12.4_ciclAutolimpLigado\", \"comentario\": \"SINÓT. CICLO AUTOLIMPEZA LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 4}, {\"endereco\": \"Q12.5\", \"nome\": \"qx_12.5_ciclAutolimpContinua\", \"comentario\": \"SINÓT. CICLO AUTOL. CONTINUA LIGADO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 5}, {\"endereco\": \"Q12.6\", \"nome\": \"qx_12.6_deslCicloAutomati\", \"comentario\": \"SINÓT. DESLIGADO CICLO AUT.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 6}, {\"endereco\": \"Q12.7\", \"nome\": \"qx_12.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB12\", \"nbit\": 7}, {\"endereco\": \"Q13.0\", \"nome\": \"qx_13.0_bomb1LigadaFalha\", \"comentario\": \"SINÓT. BOMBA1 FILTR. LIGADA/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 0}, {\"endereco\": \"Q13.1\", \"nome\": \"qx_13.1_bomb2LigadaFalha\", \"comentario\": \"SINÓT. BOMBA2 FILTR. LIGADA/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 1}, {\"endereco\": \"Q13.2\", \"nome\": \"qx_13.2_tranLigadoFalha\", \"comentario\": \"SINÓT. TRANSP. DRAGANTE LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 2}, {\"endereco\": \"Q13.3\", \"nome\": \"qx_13.3_extrLigadoFalha\", \"comentario\": \"SINÓT. EXTRATOR DE LODO LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 3}, {\"endereco\": \"Q13.4\", \"nome\": \"qx_13.4_aspiLigadoFalha\", \"comentario\": \"SINÓT. ASPIRADOR LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 4}, {\"endereco\": \"Q13.5\", \"nome\": \"qx_13.5_rotoLigadoFalha\", \"comentario\": \"SINÓT. ROTOVAC LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 5}, {\"endereco\": \"Q13.6\", \"nome\": \"qx_13.6_bombTrocadorLigadaFalha\", \"comentario\": \"SINÓT. BOMBA T. C. LIGADO/FALHA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 6}, {\"endereco\": \"Q13.7\", \"nome\": \"qx_13.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB13\", \"nbit\": 7}, {\"endereco\": \"Q14.0\", \"nome\": \"qx_14.0_presArOK\", \"comentario\": \"SINÓT. PRESSÃO DE AR COMPRIMIDO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 0}, {\"endereco\": \"Q14.1\", \"nome\": \"qx_14.1_valvQuebraVacuoAberta\", \"comentario\": \"SINÓT. VÁLV. QUEBRA VÁCUO ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 1}, {\"endereco\": \"Q14.2\", \"nome\": \"qx_14.2_valvCompensaAberta\", \"comentario\": \"SINÓT. VÁLV. COMPENSAÇÃO ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 2}, {\"endereco\": \"Q14.3\", \"nome\": \"qx_14.3_valvSopragemAberta\", \"comentario\": \"SINÓT. VÁLV. ASSOPRAGEM ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 3}, {\"endereco\": \"Q14.4\", \"nome\": \"qx_14.4_niveAltoTanqueCompensa\", \"comentario\": \"SINÓT. NÍVEL ALTO TQ. COMPENSAÇÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 4}, {\"endereco\": \"Q14.5\", \"nome\": \"qx_14.5_niveBaixoTanqueCompensa\", \"comentario\": \"SINÓT. NÍVEL BAIXO TQ. COMPENSAÇÃO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 5}, {\"endereco\": \"Q14.6\", \"nome\": \"qx_14.6_niveMaximoFiltro\", \"comentario\": \"SINÓT. NÍVEL MAXIMO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 6}, {\"endereco\": \"Q14.7\", \"nome\": \"qx_14.7_niveAltoFiltro\", \"comentario\": \"SINÓT. NÍVEL ALTO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB14\", \"nbit\": 7}, {\"endereco\": \"Q15.0\", \"nome\": \"qx_15.0_niveBaixoFiltro\", \"comentario\": \"SINÓT. NÍVEL BAIXO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 0}, {\"endereco\": \"Q15.1\", \"nome\": \"qx_15.1_niveMinimoFiltro\", \"comentario\": \"SINÓT. NÍVEL MINIMO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 1}, {\"endereco\": \"Q15.2\", \"nome\": \"qx_15.2_contPapel\", \"comentario\": \"SINÓT. CONTR. DE PAPEL\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 2}, {\"endereco\": \"Q15.3\", \"nome\": \"qx_15.3_contRotacaoBanda\", \"comentario\": \"SINÓT. CONTR. ROTAÇÃO DA MANTA FILTR.\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 3}, {\"endereco\": \"Q15.4\", \"nome\": \"qx_15.4_vacuNoFiltro\", \"comentario\": \"SINÓT. VÁCUO DO FILTRO\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 4}, {\"endereco\": \"Q15.5\", \"nome\": \"qx_15.5_tempAltaPainel\", \"comentario\": \"SINÓT. VÁLV. T.C. ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 5}, {\"endereco\": \"Q15.6\", \"nome\": \"qx_15.6_valvLavagemAberta\", \"comentario\": \"SINÓT. VÁLV. LAVAGEM ABERTA\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 6}, {\"endereco\": \"Q15.7\", \"nome\": \"qx_15.7_res\", \"comentario\": \"RESERVA\", \"classe\": \"reserva\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB15\", \"nbit\": 7}, {\"endereco\": \"Q28.6\", \"nome\": \"qx_transp_em_rotaç\", \"comentario\": \"HLA28.6 transportador ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB28\", \"nbit\": 6}, {\"endereco\": \"Q28.7\", \"nome\": \"qx_rotovac_em_rotaç\", \"comentario\": \"HLA28.7 rotovac ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB28\", \"nbit\": 7}, {\"endereco\": \"Q29.0\", \"nome\": \"qx_extrator_em_rotaç\", \"comentario\": \"HLA29.0 extrator de lodo ligado\", \"classe\": \"saida_digital\", \"area\": \"Q\", \"bit\": true, \"byte\": \"QB29\", \"nbit\": 0}], \"analogicas\": [{\"endereco\": \"IW352\", \"nome\": \"iw_cont_banda_rasgada\", \"comentario\": \"\", \"lido\": false}, {\"endereco\": \"IW356\", \"nome\": \"iw_sinal_trasd_press\", \"comentario\": \"\", \"lido\": false}, {\"endereco\": \"QW336\", \"nome\": \"qx_saída_analog_inverter\", \"comentario\": \"saída analôgica p/ regolar inverter\", \"lido\": false}]};\n/* simulador puro (o mesmo codigo do fluxo demo do Node-RED) */\n// [F] SIMULADOR PURO (DEMO): simularBytes(contrato, agoraMs) devolve os MESMOS bytes que a CPU enviaria\n// [F] ({\"IB0\":n,...}) ou null (silencio = teste de \"sem comunicacao\"). Sem PLC, sem rede.\n// [F] Usado em 2 lugares com o MESMO codigo: fluxo demo do Node-RED e simulador embutido no HTML.\n// [F] Ciclo de 180 s: 40-70 s aviso (permissivel); 100-140 s falha critica na bomba 1; 150-165 s silencio.\n// [F] Nivel do tanque sujo sobe e desce a cada 60 s e e entregue pelos SENSORES (sensor ativo = coberto):\n// [F]   I6.1 minimo >= 15 %, I6.2 inicio de enchimento >= 40 %, I6.3 fim de enchimento >= 70 %, I6.0 maximo >= 90 %.\n// [F] Tanque limpo (compensacao) oscila a cada 90 s: I6.5 minimo >= 15 %, I6.4 maximo >= 85 %.\n// [F] Nunca usar em producao: a tela exibe \"DEMO\" em destaque (licao Demo x Real).\nfunction simularBytes(contrato, agoraMs) {\n  var t = (agoraMs / 1000) % 180;\n  if (t >= 150 && t < 165) return null;\n  var B = {};\n  var set = function (end, v) {\n    var m = /^([IQM])(\\d+)\\.(\\d)$/.exec(end); if (!m) return;\n    var k = m[1] + \"B\" + m[2]; B[k] = (B[k] || 0);\n    if (v) B[k] |= (1 << Number(m[3])); else B[k] &= ~(1 << Number(m[3]));\n  };\n  contrato.tags.forEach(function (tg) { if (tg.bit && B[tg.byte] === undefined) B[tg.byte] = 0; });\n\n  var falhaBomba1 = t >= 100 && t < 140, aviso = t >= 40 && t < 70;\n  var fase = (t % 60) / 60, nivel = fase < 0.5 ? fase * 2 : 2 - fase * 2;          // tanque sujo 0..1\n  var nl = 0.55 + 0.35 * Math.sin(2 * Math.PI * t / 90);                           // tanque limpo 0..1\n  var limpeza = (t % 90) >= 20 && (t % 90) < 50;\n\n  // base: comando, seguranca, disjuntores OK, ar, modo automatico\n  [\"I0.0\",\"I0.3\",\"I0.6\",\"I4.2\",\"I4.4\",\"I5.0\",\"I5.2\",\"I5.4\",\"I5.6\",\"I1.0\",\"I1.4\",\"I2.0\",\"I2.2\",\"I2.4\",\"I3.0\",\"I3.5\",\"Q12.1\",\"Q12.2\"].forEach(function (a) { set(a, true); });\n  // sensores de nivel do tanque sujo (entradas) e lampadas do sinotico (saidas)\n  set(\"I6.1\", nivel >= 0.15); set(\"I6.2\", nivel >= 0.40); set(\"I6.3\", nivel >= 0.70); set(\"I6.0\", nivel >= 0.90);\n  set(\"Q14.6\", nivel >= 0.90); set(\"Q14.7\", nivel >= 0.70); set(\"Q15.0\", nivel < 0.40); set(\"Q15.1\", nivel < 0.15);\n  // tanque limpo\n  set(\"I6.5\", nl >= 0.15); set(\"I6.4\", nl >= 0.85); set(\"Q14.4\", nl >= 0.85); set(\"Q14.5\", nl < 0.15);\n  // bombas\n  var b1 = !falhaBomba1, b2 = nivel > 0.5;\n  set(\"I1.1\", b1); set(\"I1.2\", b1); set(\"Q13.0\", b1);\n  set(\"I1.5\", b2); set(\"I1.6\", b2); set(\"Q13.1\", b2);\n  set(\"I2.1\", true); set(\"Q13.6\", true);\n  // ciclo de autolimpeza\n  set(\"Q12.4\", limpeza);\n  set(\"I2.3\", limpeza); set(\"Q13.4\", limpeza); set(\"Q14.1\", limpeza); set(\"Q14.3\", limpeza);\n  set(\"I3.1\", limpeza); set(\"Q13.5\", limpeza);\n  set(\"I3.6\", true); set(\"Q13.2\", true); set(\"I2.5\", true); set(\"Q13.3\", true);\n  set(\"Q15.3\", true); set(\"Q15.4\", true); set(\"Q14.0\", true); set(\"Q15.6\", b2); set(\"Q14.2\", nl > 0.5);\n  // coluna sinaleira\n  set(\"Q11.4\", !falhaBomba1);\n  if (aviso) { set(\"M13.7\", true); set(\"M21.3\", true); set(\"Q11.6\", true); }\n  if (falhaBomba1) { set(\"M12.2\", true); set(\"M122.2\", true); set(\"M21.0\", true); set(\"Q11.5\", true); set(\"Q11.7\", true); }\n  return B;\n}\n\nconst Cfg = {\n  pollMs: 1000,          // intervalo de leitura da API\n  velhoMs: 5000,         // idade maxima do dado para ser considerado atual\n  falhasParaCair: 2,     // falhas seguidas de fetch antes de declarar \"sem comunicacao\"\n  histMax: 300\n};\nfunction lerStorage(k){ try { return localStorage.getItem(k); } catch(e){ return null; } }\nfunction gravarStorage(k,v){ try { localStorage.setItem(k,v); } catch(e){} }\nfunction lerSessao(k){ try { return sessionStorage.getItem(k); } catch(e){ return null; } }\nfunction gravarSessao(k,v){ try { sessionStorage.setItem(k,v); } catch(e){} }\nconst esc = s => String(s==null?\"\":s).replace(/[&<>\"']/g,c=>({\"&\":\"&amp;\",\"<\":\"&lt;\",\">\":\"&gt;\",'\"':\"&quot;\",\"'\":\"&#39;\"}[c]));\nconst $ = (s,r=document)=>r.querySelector(s);\nconst $$ = (s,r=document)=>Array.from(r.querySelectorAll(s));\nconst hhmmss = d => new Date(d).toLocaleTimeString(\"pt-BR\",{hour12:false});\nfunction dur(ms){ const s=Math.max(0,Math.round(ms/1000)); const h=Math.floor(s/3600),m=Math.floor(s%3600/60),x=s%60;\n  return (h?h+\"h \":\"\")+(h||m?m+\"min \":\"\")+x+\"s\"; }\n\n/* ============================================================\n   2. DADOS (API, estado, comunicacao)\n   ============================================================ */\nconst Dados = {\n  base: \"\", contrato: null, tagsPorEnd: {}, estado: null,\n  ultimoOk: 0, falhas: 0, semCom: true, motivo: \"aguardando 1ª leitura\", semDesde: Date.now(),\n  ouvintes: [],\n  bit(a){ if (this.semCom || !this.estado) return undefined; const v=this.estado.bits[a]; return v===undefined?undefined:v; },\n  tag(a){ return this.tagsPorEnd[a]; },\n  aoAtualizar(f){ this.ouvintes.push(f); },\n  async buscar(url){\n    const c = new AbortController(); const t = setTimeout(()=>c.abort(), 3000);\n    try { const r = await fetch(this.base+url,{cache:\"no-store\",signal:c.signal}); if(!r.ok) throw new Error(\"HTTP \"+r.status); return await r.json(); }\n    finally { clearTimeout(t); }\n  },\n  async carregarContrato(){\n    this.contrato = await this.buscar(\"/baggio/api/tags\");\n    this.tagsPorEnd = {}; this.contrato.tags.forEach(t=>this.tagsPorEnd[t.endereco]=t);\n  },\n  fonte: \"cpu\", simUltimo: null,\n  /* SIMULACAO: gera o estado no proprio navegador (mesmo codigo do fluxo demo). Nada de rede. */\n  lerSim(){\n    if (!this.contrato) { this.contrato = CONTRATO_EMB; this.tagsPorEnd = {}; CONTRATO_EMB.tags.forEach(t=>this.tagsPorEnd[t.endereco]=t); }\n    const B = simularBytes(CONTRATO_EMB, Date.now());\n    if (B) { const bits = {}; CONTRATO_EMB.tags.forEach(t=>{ const v=B[t.byte]; if (typeof v===\"number\") bits[t.endereco]=((v>>t.nbit)&1)===1; }); this.simUltimo = {ts:Date.now(), bits}; }\n    const u = this.simUltimo;\n    this.falhas = 0;\n    this.estado = {versao:VERSAO, origem:\"demo\", agora:Date.now(), ts:u.ts, idade_ms:0, comunicacao:\"ok\", motivo:\"\", bits:u.bits};   // simulacao: SEMPRE ok\n    this.definirCom(false, \"\");\n    this.ultimoOk = Date.now();\n  },\n  /* troca de fonte em funcionamento: zera o que veio da fonte anterior */\n  trocarFonte(f){\n    this.fonte = f; this.contrato = null; this.estado = null; this.tagsPorEnd = {}; this.simUltimo = null;\n    this.falhas = 0; this.semCom = true; this.motivo = \"aguardando 1ª leitura\"; this.semDesde = Date.now();\n    Alarmes.defs = []; Alarmes.estado = {}; Alarmes.iniciado = false; TelaES.montadoAnalog = false;\n    gravarStorage(\"baggio_fonte\", f);\n    $$(\"#fonteSel button\").forEach(b=>b.setAttribute(\"aria-pressed\", b.dataset.fonte===f));\n    this.ler();\n  },\n  async ler(){\n    if (this.fonte === \"sim\") { this.lerSim(); this.ouvintes.forEach(f=>{ try{ f(); }catch(e){ console.error(e); } }); return; }\n    const f0 = this.fonte;                 // fonte no inicio desta leitura\n    try {\n      if (!this.contrato) await this.carregarContrato();\n      if (this.fonte !== f0) { this.contrato = null; return; }          // trocou de fonte durante a espera: descarta\n      const e = await this.buscar(\"/baggio/api/estado\");\n      if (this.fonte !== f0) return;                                     // idem: resposta velha de outra fonte\n      this.falhas = 0; this.estado = e;\n      const ok = e.comunicacao === \"ok\" && e.idade_ms != null && e.idade_ms <= Cfg.velhoMs;\n      this.definirCom(!ok, ok ? \"\" : (e.motivo || \"dados velhos\"));\n      if (ok) this.ultimoOk = Date.now();\n    } catch (err) {\n      if (this.fonte !== f0) return;                                     // erro de uma fonte que ja foi trocada\n      this.falhas++;\n      if (this.falhas >= Cfg.falhasParaCair) this.definirCom(true, \"Node-RED não responde (\"+(err.message||err)+\")\");\n    }\n    this.ouvintes.forEach(f=>{ try{ f(); }catch(e){ console.error(e); } });\n  },\n  definirCom(sem, motivo){\n    if (sem && !this.semCom) this.semDesde = Date.now();\n    this.semCom = sem; this.motivo = motivo;\n  },\n  iniciar(){ this.ler(); setInterval(()=>this.ler(), Cfg.pollMs); }\n};\n\n/* ============================================================\n   3. MAPA (equipamentos e luzes: endereco -> significado)\n      Fonte dos enderecos: docs/contratos/tags_v0.1.json.\n      A VALIDAR NA MAQUINA: polaridade e quais alarmes ligam a cada equipamento.\n   ============================================================ */\nconst Mapa = {\n  eq: {\n    bomba1:   {nome:\"Bomba 1\",  run:\"I1.1\", disj:\"I1.0\", falha:[\"M10.1\",\"M10.5\",\"M12.2\",\"M122.2\",\"M61.0\"], auto:\"I5.4\", man:\"I5.5\"},\n    bomba2:   {nome:\"Bomba 2\",  run:\"I1.5\", disj:\"I1.4\", falha:[\"M10.3\",\"M10.6\",\"M12.3\",\"M122.3\",\"M61.1\"], auto:\"I5.6\", man:\"I5.7\"},\n    bombaTC:  {nome:\"Bomba trocador de calor\", run:\"I2.1\", disj:\"I2.0\", falha:[\"M12.1\",\"M13.6\"]},\n    aspirador:{nome:\"Aspirador\", run:\"I2.3\", disj:\"I2.2\", falha:[\"M13.4\",\"M15.1\"]},\n    extrator: {nome:\"Extrator de lodo\", run:\"I2.5\", disj:\"I2.4\", falha:[\"M14.2\",\"M15.2\"]},\n    rotovac:  {nome:\"Rotovac\", run:\"I3.1\", disj:\"I3.0\", falha:[\"M13.1\",\"M15.0\"]},\n    dragante: {nome:\"Transp. dragante\", run:\"I3.6\", disj:\"I3.5\", falha:[\"M13.2\",\"M10.4\"]}\n  },\n  valvulas: {\n    quebraVacuo:{nome:\"Quebra vácuo\", end:\"Q14.1\"}, compensacao:{nome:\"Compensação\", end:\"Q14.2\"},\n    sopro:{nome:\"Sopro\", end:\"Q14.3\"}, lavagem:{nome:\"Lavagem\", end:\"Q15.6\"}, trocador:{nome:\"V. T.C.\", end:\"Q15.5\"}\n  },\n  nivSujo:[[\"Máximo\",\"Q14.6\"],[\"Alto\",\"Q14.7\"],[\"Baixo\",\"Q15.0\"],[\"Mínimo\",\"Q15.1\"]],\n  nivLimpo:[[\"Alto\",\"Q14.4\"],[\"Baixo\",\"Q14.5\"]],\n  /* Overview fiel ao WinCC: posicao (x,y) em coordenadas do desenho; bit = endereco, eq = equipamento */\n  ov:{\n    lampadas:[\n      {id:\"ar\",       nome:\"Ar comprimido\",                    x:57,  y:45,  bit:\"Q14.0\"},\n      {id:\"rotovac\",  nome:\"Rotovac\",                          x:198, y:92,  eq:\"rotovac\"},\n      {id:\"transp\",   nome:\"Transportador do filtro (dragante)\",x:164, y:127, eq:\"dragante\"},\n      {id:\"aspirador\",nome:\"Aspirador\",                        x:230, y:128, eq:\"aspirador\"},\n      {id:\"extrator\", nome:\"Extrator de lodo\",                 x:164, y:162, eq:\"extrator\"},\n      {id:\"qv\",       nome:\"Válvula quebra vácuo aberta\",      x:150, y:263, bit:\"Q14.1\"},\n      {id:\"banda\",    nome:\"Rotação da banda filtrante\",       x:190, y:340, bit:\"Q15.3\"},\n      {id:\"lAlto\",    nome:\"Tanque limpo - nível alto\",        x:325, y:130, bit:\"Q14.4\"},\n      {id:\"lMin\",     nome:\"Tanque limpo - nível mínimo\",      x:325, y:186, bit:\"Q14.5\"},\n      {id:\"comp\",     nome:\"Válvula de compensação aberta\",    x:546, y:146, bit:\"Q14.2\"},\n      {id:\"sMax\",     nome:\"Nível máximo tanque sujo\",         x:483, y:256, bit:\"I6.0\"},\n      {id:\"sFim\",     nome:\"Nível fim de enchimento\",          x:483, y:282, bit:\"I6.3\"},\n      {id:\"sIni\",     nome:\"Nível início de enchimento\",       x:483, y:310, bit:\"I6.2\"},\n      {id:\"sMin\",     nome:\"Nível mínimo tanque sujo\",         x:483, y:337, bit:\"I6.1\"},\n      {id:\"papel\",    nome:\"Rolo de papel (controle de papel)\",x:863, y:160, bit:\"Q15.2\"},\n      {id:\"b1\",       nome:\"Bomba 1 de filtragem\",             x:158, y:505, eq:\"bomba1\"},\n      {id:\"b2\",       nome:\"Bomba 2 de filtragem\",             x:559, y:505, eq:\"bomba2\"}\n    ],\n    painel:[   /* dois grupos, como no WinCC */\n      [[\"Filtro Automático\",\"Q12.1\"],[\"Filtro Manual\",\"Q12.0\"],[\"Ciclo Automático Ligado\",\"Q12.2\"],[\"Ciclo Automático Desligado\",\"Q12.6\"]],\n      [[\"Auto Limpeza\",\"Q12.4\"],[\"Auto Limpeza Contínua\",\"Q12.5\"],[\"Ciclo Final de Semana\",\"Q12.3\"],[\"Vácuo no Filtro\",\"Q15.4\"]]\n    ],\n    valvulas:[\n      {id:\"vSopro\", nome:\"Válvula sopro\",          x:55,  y:95,  vert:true,  bit:\"Q14.3\"},\n      {id:\"vQv\",    nome:\"Válvula quebra vácuo\",   x:213, y:262, vert:true,  bit:\"Q14.1\"},\n      {id:\"vComp\",  nome:\"Válvula de compensação\", x:468, y:146, vert:true,  bit:\"Q14.2\"},\n      {id:\"vLav\",   nome:\"Válvula de lavagem\",     x:800, y:280, vert:false, bit:\"Q15.6\"}\n    ]\n  },\n  faixa:{verde:\"Q11.4\",amarela:\"Q11.6\",vermelha:\"Q11.5\",sirene:\"Q11.7\",critico:\"M21.0\",permissivel:\"M21.3\"},\n  enderecosUsados(){\n    const s = new Set();\n    Object.values(this.eq).forEach(e=>[e.run,e.disj,e.auto,e.man,...(e.falha||[])].filter(Boolean).forEach(a=>s.add(a)));\n    this.ov.lampadas.forEach(l=>l.bit&&s.add(l.bit)); this.ov.valvulas.forEach(v=>s.add(v.bit));\n    this.ov.painel.flat().forEach(p=>s.add(p[1]));\n    Object.values(this.faixa).forEach(a=>s.add(a));\n    return Array.from(s).sort();\n  }\n};\n\n/* ============================================================\n   4. ALARMES (lista, inicio, historico)\n   ============================================================ */\n/* Catalogo gerado do codigo do PLC (docs/contratos/alarmes_v0.1.json). Fatos = PLC; textos de efeito/causa/solucao = propostos. */\nconst CAT_ALARMES = {\n \"versao\": \"0.1\",\n \"fonte\": [\n  \"plc/blocos/FC_ALARME_CRITICO.awl\",\n  \"plc/blocos/FC_ALARME_PERMISSIVEL.awl\"\n ],\n \"aviso\": \"Fatos (bit, bloco, rede, atraso, retenção, endereços) são extraídos do código do PLC. Efeito, causas, teste rápido e solução são PROPOSTOS e precisam da validação de quem opera a máquina.\",\n \"familias\": {\n  \"DSJ\": \"Disjuntor desarmado\",\n  \"CMD\": \"Comando sem retorno (motor)\",\n  \"NIV\": \"Nível dos tanques\",\n  \"PRS\": \"Pressão de ar\",\n  \"SEG\": \"Segurança e emergência\",\n  \"FLT\": \"Filtro (depressão)\",\n  \"PRT\": \"Partida das bombas\",\n  \"BND\": \"Banda filtrante\",\n  \"OLE\": \"Óleo (reserva)\",\n  \"ENC\": \"Enchimento\",\n  \"AUX\": \"Auxiliares\",\n  \"OUT\": \"Outros (lógica não fornecida)\"\n },\n \"onde\": {\n  \"operador\": \"Operador (botão/tela)\",\n  \"painel\": \"Painel elétrico\",\n  \"campo\": \"Campo (máquina)\",\n  \"programa\": \"Programa (engenharia)\"\n },\n \"alarmes\": [\n  {\n   \"bit\": \"M10.4\",\n   \"codigo\": \"F-DSJ-001\",\n   \"nome\": \"Disjuntor do transportador dragante desarmado\",\n   \"gatilho\": \"Contato OK do disjuntor (I3.5) em 0 com a máquina em trabalho há 3 s (T31).\",\n   \"efeito\": \"O transportador dragante perde a alimentação: o lodo não é retirado do filtro.\",\n   \"causas\": [\n    {\n     \"t\": \"O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).\",\n     \"teste\": \"Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.\",\n     \"sol\": [\n      [\n       \"Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.\",\n       \"campo\"\n      ],\n      [\n       \"Rearme o disjuntor e aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Contato auxiliar do disjuntor com defeito ou fio solto na entrada I3.5.\",\n     \"teste\": \"Com o disjuntor ligado, a entrada I3.5 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.\",\n     \"sol\": [\n      [\n       \"Troque o contato auxiliar ou refaça a ligação até a entrada I3.5.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"F\",\n   \"familia\": \"DSJ\",\n   \"familia_nome\": \"Disjuntor desarmado\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 1,\n   \"rede_titulo\": \"DISJUNTOR DESARMADO MOTOR TRANSP. DRAGANTE\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I3.5\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"DISJUNTOR DESARMADO MOTOR TRANSP. DRAGANTE\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M10.5\",\n   \"codigo\": \"F-DSJ-002\",\n   \"nome\": \"Disjuntor da bomba 1 desarmado\",\n   \"gatilho\": \"Contato OK do disjuntor da bomba 1 (I1.0) em 0 com a máquina em trabalho há 3 s (T31).\",\n   \"efeito\": \"A bomba 1 fica sem alimentação: não parte ou para, e a filtragem perde vazão.\",\n   \"causas\": [\n    {\n     \"t\": \"O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).\",\n     \"teste\": \"Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.\",\n     \"sol\": [\n      [\n       \"Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.\",\n       \"campo\"\n      ],\n      [\n       \"Rearme o disjuntor e aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Contato auxiliar do disjuntor com defeito ou fio solto na entrada I1.0.\",\n     \"teste\": \"Com o disjuntor ligado, a entrada I1.0 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.\",\n     \"sol\": [\n      [\n       \"Troque o contato auxiliar ou refaça a ligação até a entrada I1.0.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"F\",\n   \"familia\": \"DSJ\",\n   \"familia_nome\": \"Disjuntor desarmado\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 2,\n   \"rede_titulo\": \"DISJUNTOR DESARMADO BOMBA 1\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I1.0\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"DISJUNTOR DESARMADO BOMBA 1\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M10.6\",\n   \"codigo\": \"F-DSJ-003\",\n   \"nome\": \"Disjuntor da bomba 2 desarmado\",\n   \"gatilho\": \"Contato OK do disjuntor da bomba 2 (I1.4) em 0 com a máquina em trabalho há 3 s (T31).\",\n   \"efeito\": \"A bomba 2 fica sem alimentação: não parte ou para, e a filtragem perde vazão.\",\n   \"causas\": [\n    {\n     \"t\": \"O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).\",\n     \"teste\": \"Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.\",\n     \"sol\": [\n      [\n       \"Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.\",\n       \"campo\"\n      ],\n      [\n       \"Rearme o disjuntor e aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Contato auxiliar do disjuntor com defeito ou fio solto na entrada I1.4.\",\n     \"teste\": \"Com o disjuntor ligado, a entrada I1.4 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.\",\n     \"sol\": [\n      [\n       \"Troque o contato auxiliar ou refaça a ligação até a entrada I1.4.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"F\",\n   \"familia\": \"DSJ\",\n   \"familia_nome\": \"Disjuntor desarmado\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 3,\n   \"rede_titulo\": \"DISJUNTOR DESARMADO BOMBA 2\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I1.4\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"DISJUNTOR DESARMADO BOMBA 2\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M11.6\",\n   \"codigo\": \"F-FLT-001\",\n   \"nome\": \"Depressão do filtro\",\n   \"gatilho\": \"Comando de depressão do filtro (I5.1) em 1 por 1 min (T10), com a máquina em trabalho (T31).\",\n   \"efeito\": \"A depressão (vácuo) do filtro permaneceu fora do esperado por mais de 1 minuto.\",\n   \"causas\": [\n    {\n     \"t\": \"Vazamento de vácuo no filtro (válvula quebra vácuo travada aberta ou vedação ruim).\",\n     \"teste\": \"Veja se a válvula quebra vácuo no Overview está aberta quando não deveria.\",\n     \"sol\": [\n      [\n       \"Verifique a válvula quebra vácuo e as vedações do filtro.\",\n       \"campo\"\n      ],\n      [\n       \"Corrigida a causa, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Aspirador ou rotovac sem rendimento.\",\n     \"teste\": \"Aspirador e rotovac estão em operação no Overview?\",\n     \"sol\": [\n      [\n       \"Verifique o aspirador e o rotovac.\",\n       \"campo\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"O significado exato de I5.1 (COMANDO DEPRESSÃO DO FILTRO) precisa ser confirmado com quem programou.\",\n   \"tipo\": \"F\",\n   \"familia\": \"FLT\",\n   \"familia_nome\": \"Filtro (depressão)\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 9,\n   \"rede_titulo\": \"ALARME DEPRESSÃO FILTRO\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": 60,\n   \"timers\": [\n    \"T10\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I5.1\",\n    \"T10\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"ALARME DEPRESSÃO FILTRO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M11.1\",\n   \"codigo\": \"F-NIV-001\",\n   \"nome\": \"Nível mínimo do líquido a filtrar (tanque sujo)\",\n   \"gatilho\": \"Sensor de nível mínimo do tanque sujo (I6.1) em 0 com a máquina em trabalho (T31). Sem atraso adicional.\",\n   \"efeito\": \"Pouco líquido no tanque sujo: as bombas de filtragem podem ficar sem líquido (risco de rodar a seco).\",\n   \"causas\": [\n    {\n     \"t\": \"Falta de alimentação do tanque sujo (retorno da produção parado ou válvula fechada).\",\n     \"teste\": \"Olhe o nível do tanque sujo no Overview e a válvula de alimentação/retorno.\",\n     \"sol\": [\n      [\n       \"Restabeleça a alimentação do tanque sujo.\",\n       \"campo\"\n      ],\n      [\n       \"Com o nível normal, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Sensor de nível mínimo (I6.1) sujo, desregulado ou com fio solto.\",\n     \"teste\": \"Com o tanque com líquido acima do sensor, a entrada I6.1 deve estar em 1 (tela Entradas e saídas).\",\n     \"sol\": [\n      [\n       \"Limpe, regule ou troque o sensor; confira a fiação.\",\n       \"campo\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"F\",\n   \"familia\": \"NIV\",\n   \"familia_nome\": \"Nível dos tanques\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 4,\n   \"rede_titulo\": \"NÍVEL MIN. LIQUIDO P/ FILTRAR\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I6.1\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"NÍVEL MIN. LIQUIDO P/ FILTRAR\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M16.0\",\n   \"codigo\": \"F-OUT-001\",\n   \"tipo\": \"F\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Aux 2 alarme critico\",\n   \"prioridade\": \"critico\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M16.0\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: AUX 2 ALARME CRITICO\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"AUX 2 ALARME CRITICO\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M16.1\",\n   \"codigo\": \"F-OUT-002\",\n   \"tipo\": \"F\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Alarme critico p/ nível min liquido filtrado\",\n   \"prioridade\": \"critico\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M16.1\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: ALARME CRITICO P/ NÍVEL MIN LIQUIDO FILTRADO\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"ALARME CRITICO P/ NÍVEL MIN LIQUIDO FILTRADO\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M16.3\",\n   \"codigo\": \"F-OUT-003\",\n   \"tipo\": \"F\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Aux 3 alarme critico\",\n   \"prioridade\": \"critico\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M16.3\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: AUX 3 ALARME CRITICO\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"AUX 3 ALARME CRITICO\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M21.5\",\n   \"codigo\": \"F-OUT-004\",\n   \"tipo\": \"F\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Aux 1 alarme critico\",\n   \"prioridade\": \"critico\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M21.5\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: AUX 1 ALARME CRITICO\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"AUX 1 ALARME CRITICO\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M11.2\",\n   \"codigo\": \"F-PRS-001\",\n   \"nome\": \"Pressão de ar comprimido insuficiente\",\n   \"gatilho\": \"Entrada de presença de ar comprimido (I5.0) em 0 com a máquina em trabalho (T31).\",\n   \"efeito\": \"Sem ar: válvulas pneumáticas (sopro, quebra vácuo e outras) podem não atuar corretamente.\",\n   \"causas\": [\n    {\n     \"t\": \"Compressor desligado ou rede de ar sem pressão.\",\n     \"teste\": \"Veja o manômetro da rede de ar e se o compressor está em operação.\",\n     \"sol\": [\n      [\n       \"Religue o compressor ou corrija o vazamento na rede de ar.\",\n       \"campo\"\n      ],\n      [\n       \"Com a pressão normal, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Pressostato desregulado ou com fio solto na entrada I5.0.\",\n     \"teste\": \"Com a rede pressurizada, a entrada I5.0 deve ir para 1.\",\n     \"sol\": [\n      [\n       \"Regule ou troque o pressostato; confira a fiação.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"F\",\n   \"familia\": \"PRS\",\n   \"familia_nome\": \"Pressão de ar\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 5,\n   \"rede_titulo\": \"PRESSÃO AR INSUFICIENTE\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I5.0\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"PRESSÃO AR INSUFICIENTE\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M61.0\",\n   \"codigo\": \"F-PRT-001\",\n   \"nome\": \"Soft-starter da bomba 1: partida fora do esperado\",\n   \"gatilho\": \"Modo automático (M20.1) E ((fim de partida I1.2 E bomba 1 ligada I1.1) OU softstart sem OK I1.3 em 0) por 10 s (T2).\",\n   \"efeito\": \"A bomba 1 não completou a partida pelo soft-starter no tempo esperado.\",\n   \"causas\": [\n    {\n     \"t\": \"Soft-starter em falha ou sem completar a rampa de partida.\",\n     \"teste\": \"Veja os LEDs do soft-starter da bomba 1 e as entradas I1.1, I1.2 e I1.3 na tela Entradas e saídas.\",\n     \"sol\": [\n      [\n       \"Verifique o soft-starter (falha, parametrização, alimentação).\",\n       \"painel\"\n      ],\n      [\n       \"Depois, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"Confirmar a polaridade de I1.2 (fim de partida) e I1.3 (falha soft-start): o programa trata a condição como '(I1.2 e I1.1) ou (I1.3 em 0)'. Pendência P-14.\",\n   \"tipo\": \"F\",\n   \"familia\": \"PRT\",\n   \"familia_nome\": \"Partida das bombas\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 10,\n   \"rede_titulo\": \"tempo p/ alarme no softstarter\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 10,\n   \"timers\": [\n    \"T2\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I1.1\",\n    \"I1.2\",\n    \"I1.3\",\n    \"M20.1\",\n    \"T2\"\n   ],\n   \"comentario_tag\": \"ALARME AO INICIAR SOFTSTART BOMBA 1\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M61.1\",\n   \"codigo\": \"F-PRT-002\",\n   \"nome\": \"Soft-starter da bomba 2: partida fora do esperado\",\n   \"gatilho\": \"Modo automático (M20.1) E ((fim de partida I1.6 E bomba 2 ligada I1.5) OU softstart sem OK I1.7 em 0) por 10 s (T3).\",\n   \"efeito\": \"A bomba 2 não completou a partida pelo soft-starter no tempo esperado.\",\n   \"causas\": [\n    {\n     \"t\": \"Soft-starter em falha ou sem completar a rampa de partida.\",\n     \"teste\": \"Veja os LEDs do soft-starter da bomba 2 e as entradas I1.5, I1.6 e I1.7 na tela Entradas e saídas.\",\n     \"sol\": [\n      [\n       \"Verifique o soft-starter (falha, parametrização, alimentação).\",\n       \"painel\"\n      ],\n      [\n       \"Depois, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"Confirmar a polaridade de I1.6 e I1.7 (mesma dúvida da bomba 1). Pendência P-14.\",\n   \"tipo\": \"F\",\n   \"familia\": \"PRT\",\n   \"familia_nome\": \"Partida das bombas\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 11,\n   \"rede_titulo\": \"tempo p/ alarme ao iniciar softstarter\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 10,\n   \"timers\": [\n    \"T3\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I1.5\",\n    \"I1.6\",\n    \"I1.7\",\n    \"M20.1\",\n    \"T3\"\n   ],\n   \"comentario_tag\": \"ALARME AO INICIAR SOFTSTART BOMBA 2\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M10.1\",\n   \"codigo\": \"F-PRT-003\",\n   \"nome\": \"Bomba 1: partida não concluída no tempo\",\n   \"gatilho\": \"Modo automático (M20.1), fim de partida (I1.2) e comando liga da bomba 1 (Q8.0) por 10 s (T13).\",\n   \"efeito\": \"A bomba 1 foi comandada a ligar, mas a partida não terminou no tempo esperado.\",\n   \"causas\": [\n    {\n     \"t\": \"A bomba não parte (soft-starter, contator ou motor).\",\n     \"teste\": \"Q8.0 está ligada e a bomba 1 mostra 'em operação' (I1.1) no Overview?\",\n     \"sol\": [\n      [\n       \"Verifique soft-starter, contator e motor da bomba 1.\",\n       \"painel\"\n      ],\n      [\n       \"Depois, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"Polaridade de I1.2 a confirmar (P-14).\",\n   \"tipo\": \"F\",\n   \"familia\": \"PRT\",\n   \"familia_nome\": \"Partida das bombas\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 12,\n   \"rede_titulo\": \"tempo de alarme ao iniciar bomba 1\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 10,\n   \"timers\": [\n    \"T13\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I1.2\",\n    \"M20.1\",\n    \"Q8.0\",\n    \"T13\"\n   ],\n   \"comentario_tag\": \"ALARME AO INICIAR BOMBA 1 FILTRO/ENVIO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M10.3\",\n   \"codigo\": \"F-PRT-004\",\n   \"nome\": \"Bomba 2: partida não concluída no tempo\",\n   \"gatilho\": \"Modo automático (M20.1), fim de partida (I1.6) e comando liga da bomba 2 (Q8.2) por 15 s (T14).\",\n   \"efeito\": \"A bomba 2 foi comandada a ligar, mas a partida não terminou no tempo esperado.\",\n   \"causas\": [\n    {\n     \"t\": \"A bomba não parte (soft-starter, contator ou motor).\",\n     \"teste\": \"Q8.2 está ligada e a bomba 2 mostra 'em operação' (I1.5) no Overview?\",\n     \"sol\": [\n      [\n       \"Verifique soft-starter, contator e motor da bomba 2.\",\n       \"painel\"\n      ],\n      [\n       \"Depois, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"Polaridade de I1.6 a confirmar (P-14).\",\n   \"tipo\": \"F\",\n   \"familia\": \"PRT\",\n   \"familia_nome\": \"Partida das bombas\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 13,\n   \"rede_titulo\": \"tempo de alarme ao iniciar bomba 2\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 15,\n   \"timers\": [\n    \"T14\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I1.6\",\n    \"M20.1\",\n    \"Q8.2\",\n    \"T14\"\n   ],\n   \"comentario_tag\": \"ALARME AO INICIAR BOMBA 2 FILTRO/ENVIO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M11.5\",\n   \"codigo\": \"F-SEG-001\",\n   \"nome\": \"Emergência atuada\",\n   \"gatilho\": \"Botão de emergência do painel (I0.1) em 1, OU relé do circuito de segurança (I0.3) em 0, OU botão de emergência do filtro (I4.7) em 1. Sem atraso e sem retenção: acompanha a condição.\",\n   \"efeito\": \"O circuito de segurança está aberto: a máquina fica parada pela emergência.\",\n   \"causas\": [\n    {\n     \"t\": \"Botão de emergência do painel (I0.1) ou do filtro (I4.7) pressionado.\",\n     \"teste\": \"Olhe os dois botões de emergência: algum está travado em baixo?\",\n     \"sol\": [\n      [\n       \"Libere (destrave) o botão de emergência depois de confirmar que o local está seguro.\",\n       \"campo\"\n      ],\n      [\n       \"Aperte RESET FALHAS e religue pelo procedimento normal.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Relé do circuito de segurança (I0.3) sem OK por falha no circuito (porta aberta, cabo, relé).\",\n     \"teste\": \"Com os botões soltos, a entrada I0.3 deve estar em 1.\",\n     \"sol\": [\n      [\n       \"Verifique o circuito de segurança e o relé; corrija a causa.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"F\",\n   \"familia\": \"SEG\",\n   \"familia_nome\": \"Segurança e emergência\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 7,\n   \"rede_titulo\": \"EMERGÊNCIA ATUADA\",\n   \"retentivo\": false,\n   \"reset\": null,\n   \"porta_t31\": false,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.1\",\n    \"I0.3\",\n    \"I4.7\"\n   ],\n   \"comentario_tag\": \"EMERGÊNCIA ATUADA\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M14.1\",\n   \"codigo\": \"A-BND-001\",\n   \"nome\": \"Avanço da banda filtrante\",\n   \"gatilho\": \"Transportador dragante ligado (I3.6) E controle de avanço da manta (I4.1) parado em 1 por 3 s (T26) OU parado em 0 por 3 s (T27).\",\n   \"efeito\": \"A banda filtrante não está avançando: o filtro tende a saturar.\",\n   \"causas\": [\n    {\n     \"t\": \"A manta/banda acabou, rompeu ou travou.\",\n     \"teste\": \"Olhe a banda no filtro: está andando? Há manta no rolo?\",\n     \"sol\": [\n      [\n       \"Troque a manta ou destrave a banda.\",\n       \"campo\"\n      ],\n      [\n       \"Depois, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Sensor/controle de avanço da manta (I4.1) sem pulso (defeito ou fio solto).\",\n     \"teste\": \"Com a banda andando, a entrada I4.1 deve alternar entre 0 e 1.\",\n     \"sol\": [\n      [\n       \"Verifique o sensor de avanço e a fiação.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"BND\",\n   \"familia_nome\": \"Banda filtrante\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 12,\n   \"rede_titulo\": \"ALARME AVANÇO BANDA FILTRANTE\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 3,\n   \"timers\": [\n    \"T26\",\n    \"T27\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I3.6\",\n    \"I4.1\",\n    \"T26\",\n    \"T27\"\n   ],\n   \"comentario_tag\": \"ALARME AVANÇO BANDA FILTRANTE\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M12.1\",\n   \"codigo\": \"A-CMD-001\",\n   \"nome\": \"Bomba do trocador de calor: comando sem retorno\",\n   \"gatilho\": \"Saída de comando da bomba do trocador de calor (Q8.4) ligada e retorno 'ligada' (I2.1) em 0 por 3 s (T12).\",\n   \"efeito\": \"Foi mandado ligar a bomba do trocador de calor, mas o retorno não chegou: ela pode não estar girando.\",\n   \"causas\": [\n    {\n     \"t\": \"O contator de a bomba do trocador de calor não fechou (bobina, relé auxiliar ou relé térmico aberto).\",\n     \"teste\": \"A saída Q8.4 está acesa na tela Entradas e saídas? No painel, o contator está fechado?\",\n     \"sol\": [\n      [\n       \"Verifique bobina, relé térmico e fiação do contator.\",\n       \"painel\"\n      ],\n      [\n       \"Depois de corrigir, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I2.1 (fio solto ou contato com defeito).\",\n     \"teste\": \"Com o contator fechado, a entrada I2.1 deve ir para 1.\",\n     \"sol\": [\n      [\n       \"Corrija o contato auxiliar ou o fio até a entrada I2.1.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"CMD\",\n   \"familia_nome\": \"Comando sem retorno (motor)\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 1,\n   \"rede_titulo\": \"ALARME COMANDO BOMBA TROCADOR DE CALOR\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 3,\n   \"timers\": [\n    \"T12\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I2.1\",\n    \"Q8.4\",\n    \"T12\"\n   ],\n   \"comentario_tag\": \"ALARME COMANDO BOMBA TROCADOR DE CALOR\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M13.1\",\n   \"codigo\": \"A-CMD-002\",\n   \"nome\": \"Rotovac: comando sem retorno\",\n   \"gatilho\": \"Saída de comando do rotovac (Q8.7) ligada e retorno 'ligado' (I3.1) em 0 por 3 s (T17).\",\n   \"efeito\": \"Foi mandado ligar o rotovac, mas o retorno não chegou: ele pode não estar girando.\",\n   \"causas\": [\n    {\n     \"t\": \"O contator de o rotovac não fechou (bobina, relé auxiliar ou relé térmico aberto).\",\n     \"teste\": \"A saída Q8.7 está acesa na tela Entradas e saídas? No painel, o contator está fechado?\",\n     \"sol\": [\n      [\n       \"Verifique bobina, relé térmico e fiação do contator.\",\n       \"painel\"\n      ],\n      [\n       \"Depois de corrigir, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I3.1 (fio solto ou contato com defeito).\",\n     \"teste\": \"Com o contator fechado, a entrada I3.1 deve ir para 1.\",\n     \"sol\": [\n      [\n       \"Corrija o contato auxiliar ou o fio até a entrada I3.1.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"CMD\",\n   \"familia_nome\": \"Comando sem retorno (motor)\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 2,\n   \"rede_titulo\": \"tempo de alarme ao iniciar rotovac\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 3,\n   \"timers\": [\n    \"T17\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I3.1\",\n    \"Q8.7\",\n    \"T17\"\n   ],\n   \"comentario_tag\": \"ALARME COMANDO MOTOR ROTOVAC\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M13.2\",\n   \"codigo\": \"A-CMD-003\",\n   \"nome\": \"Transportador dragante: comando sem retorno\",\n   \"gatilho\": \"Saída de comando do transportador dragante (Q9.0) ligada e retorno 'ligado' (I3.6) em 0 por 3 s (T20).\",\n   \"efeito\": \"Foi mandado ligar o transportador dragante, mas o retorno não chegou: ele pode não estar andando.\",\n   \"causas\": [\n    {\n     \"t\": \"O contator de o transportador dragante não fechou (bobina, relé auxiliar ou relé térmico aberto).\",\n     \"teste\": \"A saída Q9.0 está acesa na tela Entradas e saídas? No painel, o contator está fechado?\",\n     \"sol\": [\n      [\n       \"Verifique bobina, relé térmico e fiação do contator.\",\n       \"painel\"\n      ],\n      [\n       \"Depois de corrigir, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I3.6 (fio solto ou contato com defeito).\",\n     \"teste\": \"Com o contator fechado, a entrada I3.6 deve ir para 1.\",\n     \"sol\": [\n      [\n       \"Corrija o contato auxiliar ou o fio até a entrada I3.6.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"O programa usa a saída Q9.0, que na planilha de tags está com o nome 'reserva' (qx_09.0_res). Confirmar se é essa mesma a saída do contator.\",\n   \"tipo\": \"A\",\n   \"familia\": \"CMD\",\n   \"familia_nome\": \"Comando sem retorno (motor)\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 3,\n   \"rede_titulo\": \"ALARME NO COMANDO DO TRANSPORTADOR DRAGANTE\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 3,\n   \"timers\": [\n    \"T20\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I3.6\",\n    \"Q9.0\",\n    \"T20\"\n   ],\n   \"comentario_tag\": \"ALARME COMANDO MOTOR TRANSP. DRAGANTE\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M13.4\",\n   \"codigo\": \"A-CMD-004\",\n   \"nome\": \"Aspirador: comando sem retorno\",\n   \"gatilho\": \"Saída de comando do aspirador (Q8.5) ligada e retorno 'ligado' (I2.3) em 0 por 3 s (T22).\",\n   \"efeito\": \"Foi mandado ligar o aspirador, mas o retorno não chegou: ele pode não estar girando.\",\n   \"causas\": [\n    {\n     \"t\": \"O contator de o aspirador não fechou (bobina, relé auxiliar ou relé térmico aberto).\",\n     \"teste\": \"A saída Q8.5 está acesa na tela Entradas e saídas? No painel, o contator está fechado?\",\n     \"sol\": [\n      [\n       \"Verifique bobina, relé térmico e fiação do contator.\",\n       \"painel\"\n      ],\n      [\n       \"Depois de corrigir, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I2.3 (fio solto ou contato com defeito).\",\n     \"teste\": \"Com o contator fechado, a entrada I2.3 deve ir para 1.\",\n     \"sol\": [\n      [\n       \"Corrija o contato auxiliar ou o fio até a entrada I2.3.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"CMD\",\n   \"familia_nome\": \"Comando sem retorno (motor)\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 4,\n   \"rede_titulo\": \"ALARME COMANDO MOTOR ASPIRADOR\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 3,\n   \"timers\": [\n    \"T22\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I2.3\",\n    \"Q8.5\",\n    \"T22\"\n   ],\n   \"comentario_tag\": \"ALARME COMANDO MOTOR ASPIRADOR\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M14.2\",\n   \"codigo\": \"A-CMD-005\",\n   \"nome\": \"Extrator de lodo: comando sem retorno\",\n   \"gatilho\": \"Saída de comando do extrator de lodo (Q8.6) ligada e retorno 'ligado' (I2.5) em 0 por 3 s (T30).\",\n   \"efeito\": \"Foi mandado ligar o extrator de lodo, mas o retorno não chegou: ele pode não estar girando.\",\n   \"causas\": [\n    {\n     \"t\": \"O contator de o extrator de lodo não fechou (bobina, relé auxiliar ou relé térmico aberto).\",\n     \"teste\": \"A saída Q8.6 está acesa na tela Entradas e saídas? No painel, o contator está fechado?\",\n     \"sol\": [\n      [\n       \"Verifique bobina, relé térmico e fiação do contator.\",\n       \"painel\"\n      ],\n      [\n       \"Depois de corrigir, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"O contato auxiliar do contator não devolve o sinal 'ligado' para a entrada I2.5 (fio solto ou contato com defeito).\",\n     \"teste\": \"Com o contator fechado, a entrada I2.5 deve ir para 1.\",\n     \"sol\": [\n      [\n       \"Corrija o contato auxiliar ou o fio até a entrada I2.5.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"CMD\",\n   \"familia_nome\": \"Comando sem retorno (motor)\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 13,\n   \"rede_titulo\": \"ALARME COMANDO MOTOR EXTRATOR LODO\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": 3,\n   \"timers\": [\n    \"T30\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I2.5\",\n    \"Q8.6\",\n    \"T30\"\n   ],\n   \"comentario_tag\": \"ALARME COMANDO MOTOR EXTRATOR LODO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M13.6\",\n   \"codigo\": \"A-DSJ-004\",\n   \"nome\": \"Disjuntor da bomba do trocador de calor desarmado\",\n   \"gatilho\": \"Contato OK do disjuntor (I2.0) em 0 com a máquina em trabalho há 3 s (T31).\",\n   \"efeito\": \"A bomba do trocador de calor fica sem alimentação: o líquido refrigerante pode não circular.\",\n   \"causas\": [\n    {\n     \"t\": \"O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).\",\n     \"teste\": \"Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.\",\n     \"sol\": [\n      [\n       \"Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.\",\n       \"campo\"\n      ],\n      [\n       \"Rearme o disjuntor e aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Contato auxiliar do disjuntor com defeito ou fio solto na entrada I2.0.\",\n     \"teste\": \"Com o disjuntor ligado, a entrada I2.0 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.\",\n     \"sol\": [\n      [\n       \"Troque o contato auxiliar ou refaça a ligação até a entrada I2.0.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"DSJ\",\n   \"familia_nome\": \"Disjuntor desarmado\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 5,\n   \"rede_titulo\": \"DISJUNTOR DESARMADO BOMBA TROC. CALOR\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I2.0\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"DISJUNTOR DESARMADO BOMBA TROC. CALOR\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M15.0\",\n   \"codigo\": \"A-DSJ-005\",\n   \"nome\": \"Disjuntor do rotovac desarmado\",\n   \"gatilho\": \"Contato OK do disjuntor (I3.0) em 0 com a máquina em trabalho há 3 s (T31).\",\n   \"efeito\": \"O rotovac fica sem alimentação: não gira.\",\n   \"causas\": [\n    {\n     \"t\": \"O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).\",\n     \"teste\": \"Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.\",\n     \"sol\": [\n      [\n       \"Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.\",\n       \"campo\"\n      ],\n      [\n       \"Rearme o disjuntor e aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Contato auxiliar do disjuntor com defeito ou fio solto na entrada I3.0.\",\n     \"teste\": \"Com o disjuntor ligado, a entrada I3.0 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.\",\n     \"sol\": [\n      [\n       \"Troque o contato auxiliar ou refaça a ligação até a entrada I3.0.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"DSJ\",\n   \"familia_nome\": \"Disjuntor desarmado\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 14,\n   \"rede_titulo\": \"DISJUNTOR DESARMADO MOTOR ROTOVAC\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I3.0\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"DISJUNTOR DESARMADO MOTOR ROTOVAC\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M15.1\",\n   \"codigo\": \"A-DSJ-006\",\n   \"nome\": \"Disjuntor do aspirador desarmado\",\n   \"gatilho\": \"Contato OK do disjuntor (I2.2) em 0 com a máquina em trabalho há 3 s (T31).\",\n   \"efeito\": \"O aspirador fica sem alimentação: o vácuo do filtro cai.\",\n   \"causas\": [\n    {\n     \"t\": \"O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).\",\n     \"teste\": \"Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.\",\n     \"sol\": [\n      [\n       \"Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.\",\n       \"campo\"\n      ],\n      [\n       \"Rearme o disjuntor e aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Contato auxiliar do disjuntor com defeito ou fio solto na entrada I2.2.\",\n     \"teste\": \"Com o disjuntor ligado, a entrada I2.2 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.\",\n     \"sol\": [\n      [\n       \"Troque o contato auxiliar ou refaça a ligação até a entrada I2.2.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"DSJ\",\n   \"familia_nome\": \"Disjuntor desarmado\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 15,\n   \"rede_titulo\": \"DISJUNTOR DESARMADO MOTOR ASPIRADOR\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I2.2\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"DISJUNTOR DESARMADO MOTOR ASPIRADOR\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M15.2\",\n   \"codigo\": \"A-DSJ-007\",\n   \"nome\": \"Disjuntor do extrator de lodo desarmado\",\n   \"gatilho\": \"Contato OK do disjuntor (I2.4) em 0 com a máquina em trabalho há 3 s (T31).\",\n   \"efeito\": \"O extrator de lodo fica sem alimentação: o lodo se acumula.\",\n   \"causas\": [\n    {\n     \"t\": \"O disjuntor desarmou por sobrecorrente ou curto-circuito (motor travado, sobrecarga, isolação ruim).\",\n     \"teste\": \"Olhe a alavanca do disjuntor no painel: está em TRIP/OFF? Se rearmar e ele desarmar de novo, a falha é real no motor ou no cabo.\",\n     \"sol\": [\n      [\n       \"Descubra e elimine a causa (travamento, sobrecarga, isolação) antes de rearmar.\",\n       \"campo\"\n      ],\n      [\n       \"Rearme o disjuntor e aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Contato auxiliar do disjuntor com defeito ou fio solto na entrada I2.4.\",\n     \"teste\": \"Com o disjuntor ligado, a entrada I2.4 deve estar em 1 (veja na tela Entradas e saídas). Se continua em 0, o problema é o contato ou a fiação.\",\n     \"sol\": [\n      [\n       \"Troque o contato auxiliar ou refaça a ligação até a entrada I2.4.\",\n       \"painel\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"DSJ\",\n   \"familia_nome\": \"Disjuntor desarmado\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 16,\n   \"rede_titulo\": \"DISJUNTOR DESARMADO MOTOR EXTRATOR LODO\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I2.4\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"DISJUNTOR DESARMADO MOTOR EXTRATOR LODO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M15.7\",\n   \"codigo\": \"A-ENC-001\",\n   \"nome\": \"Duração máxima de enchimento\",\n   \"gatilho\": \"Temporizador T54 (partida fora dos blocos fornecidos). O selo da rede está invertido: 'NÃO M15.7 E RESET'.\",\n   \"efeito\": \"O enchimento passou do tempo máximo (se o alarme funcionasse).\",\n   \"causas\": [\n    {\n     \"t\": \"Tempo de enchimento acima do limite (sensor de fim de enchimento sem atuar, falta de vazão).\",\n     \"teste\": \"Veja os sensores de início e fim de enchimento (I6.2 e I6.3) na tela Entradas e saídas.\",\n     \"sol\": [\n      [\n       \"Verifique sensores de enchimento e a alimentação do tanque.\",\n       \"campo\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"Na rede 21 o selo está invertido (NÃO M15.7 E I0.2): ao apertar RESET o bit liga em vez de desligar. Confirmar com quem programou.\",\n   \"tipo\": \"A\",\n   \"familia\": \"ENC\",\n   \"familia_nome\": \"Enchimento\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 21,\n   \"rede_titulo\": \"DURAÇÃO MAX ENCHIMENTO\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": null,\n   \"timers\": [\n    \"T54\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"T54\"\n   ],\n   \"comentario_tag\": \"DURAÇÃO MAX ENCHIMENTO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M13.7\",\n   \"codigo\": \"A-NIV-002\",\n   \"nome\": \"Nível mínimo do líquido filtrado (tanque limpo)\",\n   \"gatilho\": \"Sensor de nível mínimo do tanque de compensação (I6.5) em 0 por 10 s (T24), com a máquina em trabalho (T31).\",\n   \"efeito\": \"Pouco líquido filtrado no tanque limpo: o consumo pode estar maior que a produção do filtro.\",\n   \"causas\": [\n    {\n     \"t\": \"O filtro está produzindo menos que o consumo (banda/manta saturada, bombas paradas).\",\n     \"teste\": \"Veja se as bombas e a banda estão em operação no Overview.\",\n     \"sol\": [\n      [\n       \"Verifique bombas, banda filtrante e manta.\",\n       \"campo\"\n      ],\n      [\n       \"Com o nível normal, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Sensor de nível mínimo (I6.5) sujo, desregulado ou com fio solto.\",\n     \"teste\": \"Com o tanque limpo cheio acima do sensor, a entrada I6.5 deve estar em 1.\",\n     \"sol\": [\n      [\n       \"Limpe, regule ou troque o sensor; confira a fiação.\",\n       \"campo\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"NIV\",\n   \"familia_nome\": \"Nível dos tanques\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 7,\n   \"rede_titulo\": \"ALARME NÍVEL MIN. LIQUIDO FILTRADO\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": 10,\n   \"timers\": [\n    \"T24\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I6.5\",\n    \"T24\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"ALARME NÍVEL MIN. LIQUIDO FILTRADO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M14.0\",\n   \"codigo\": \"A-NIV-003\",\n   \"nome\": \"Nível máximo do líquido a filtrar (tanque sujo)\",\n   \"gatilho\": \"Sensor de nível máximo do tanque sujo (I6.0) em 1 por 10 s (T25), com a máquina em trabalho (T31).\",\n   \"efeito\": \"Tanque sujo cheio: o filtro não está dando conta da vazão que chega.\",\n   \"causas\": [\n    {\n     \"t\": \"O filtro está lento (banda/manta saturada, bombas paradas ou vazão de entrada alta).\",\n     \"teste\": \"Bombas e banda em operação? A manta está avançando (Overview)?\",\n     \"sol\": [\n      [\n       \"Verifique bombas, banda e manta; reduza a vazão de entrada se necessário.\",\n       \"campo\"\n      ],\n      [\n       \"Com o nível normal, aperte RESET FALHAS.\",\n       \"operador\"\n      ]\n     ]\n    },\n    {\n     \"t\": \"Sensor de nível máximo (I6.0) sujo ou travado em 1.\",\n     \"teste\": \"Com o tanque abaixo do máximo, a entrada I6.0 deve estar em 0.\",\n     \"sol\": [\n      [\n       \"Limpe ou troque o sensor.\",\n       \"campo\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"A\",\n   \"familia\": \"NIV\",\n   \"familia_nome\": \"Nível dos tanques\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 9,\n   \"rede_titulo\": \"ALARME NÍVEL MAX LIQUIDO P/ FILTRAR\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": 10,\n   \"timers\": [\n    \"T25\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I6.0\",\n    \"T25\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"ALARME NÍVEL MAX LIQUIDO P/ FILTRAR\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M15.5\",\n   \"codigo\": \"A-NIV-004\",\n   \"nome\": \"Nível máximo do líquido filtrado (tanque limpo)\",\n   \"gatilho\": \"Temporizador T15 (1 min) com a máquina em trabalho (T31). Ver observação: a condição de partida do T15 está contraditória no programa.\",\n   \"efeito\": \"Tanque limpo cheio demais (se o alarme funcionasse).\",\n   \"causas\": [\n    {\n     \"t\": \"Alarme provavelmente nunca dispara (ver observação).\",\n     \"teste\": \"Não há teste prático enquanto o programa tiver a contradição.\",\n     \"sol\": [\n      [\n       \"Corrigir a rede 'CONTROLE NÍVEL MAX LIQUIDO FILTRADO' no programa.\",\n       \"programa\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"Na rede 18 do FC_ALARME_PERMISSIVEL a condição é 'I6.4 E NÃO I6.4' (sempre falsa): o T15 nunca parte e este alarme não dispara. Confirmar com quem programou.\",\n   \"tipo\": \"A\",\n   \"familia\": \"NIV\",\n   \"familia_nome\": \"Nível dos tanques\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 19,\n   \"rede_titulo\": \"ALARME NÍVEL MAX LIQUIDO FILTRADO\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": 60,\n   \"timers\": [\n    \"T15\"\n   ],\n   \"operandos\": [\n    \"I0.2\",\n    \"I6.4\",\n    \"M20.2\",\n    \"T15\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"ALARME NÍVEL MAX LIQUIDO FILTRADO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M15.4\",\n   \"codigo\": \"A-OLE-001\",\n   \"nome\": \"Falta de óleo para enchimento (reserva)\",\n   \"gatilho\": \"Entradas/saídas de reserva (I7.3 E Q9.2) com a máquina em trabalho (T31).\",\n   \"efeito\": \"Função em reserva: provavelmente sem uso nesta máquina.\",\n   \"causas\": [\n    {\n     \"t\": \"Rede marcada como reserva no programa.\",\n     \"teste\": \"Confirme com quem programou se a função existe.\",\n     \"sol\": [\n      [\n       \"Confirmar e, se não existir, remover o alarme do programa e da tela.\",\n       \"programa\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": \"A rede se chama 'FALTA ÓLEO P/ ENCHIMENTO (RESERVA)' e usa I7.3 e Q9.2, ambos com nome 'reserva' na planilha.\",\n   \"tipo\": \"A\",\n   \"familia\": \"OLE\",\n   \"familia_nome\": \"Óleo (reserva)\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 17,\n   \"rede_titulo\": \"FALTA ÓLEO P/ ENCHIMENTO (RESERVA)\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": true,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I7.3\",\n    \"Q9.2\",\n    \"T31\"\n   ],\n   \"comentario_tag\": \"FALTA ÓLEO P/ ENCHIMENTO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M12.2\",\n   \"codigo\": \"A-OUT-001\",\n   \"tipo\": \"A\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Alarme bomba 1\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M12.2\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: ALARME BOMBA 1\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"ALARME BOMBA 1\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M12.3\",\n   \"codigo\": \"A-OUT-002\",\n   \"tipo\": \"A\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Alarme bomba 2\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M12.3\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: ALARME BOMBA 2\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"ALARME BOMBA 2\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M13.0\",\n   \"codigo\": \"A-OUT-003\",\n   \"tipo\": \"A\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Alarme temperatura armário elétrico\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M13.0\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: ALARME TEMPERATURA ARMÁRIO ELÉTRICO\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"ALARME TEMPERATURA ARMÁRIO ELÉTRICO\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M21.1\",\n   \"codigo\": \"A-OUT-004\",\n   \"tipo\": \"A\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Aux 1 alarme permissível\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M21.1\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: AUX 1 ALARME PERMISSÍVEL\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"AUX 1 ALARME PERMISSÍVEL\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M21.2\",\n   \"codigo\": \"A-OUT-005\",\n   \"tipo\": \"A\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Aux 2 alarme permissível\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M21.2\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: AUX 2 ALARME PERMISSÍVEL\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"AUX 2 ALARME PERMISSÍVEL\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M122.2\",\n   \"codigo\": \"A-OUT-006\",\n   \"tipo\": \"A\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Alarme bomba 1\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M122.2\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: ALARME BOMBA 1\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"ALARME BOMBA 1\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M122.3\",\n   \"codigo\": \"A-OUT-007\",\n   \"tipo\": \"A\",\n   \"familia\": \"OUT\",\n   \"familia_nome\": \"Outros (lógica não fornecida)\",\n   \"nome\": \"Alarme bomba 2\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": null,\n   \"rede\": null,\n   \"rede_titulo\": null,\n   \"retentivo\": null,\n   \"reset\": null,\n   \"porta_t31\": null,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"M122.3\"\n   ],\n   \"gatilho\": \"A lógica deste alarme não está nos blocos fornecidos (FC_ALARME_CRITICO e FC_ALARME_PERMISSIVEL).\",\n   \"efeito\": \"Sem descrição: a lógica deste alarme está em outro bloco do programa.\",\n   \"causas\": [\n    {\n     \"t\": \"Causa a definir quando o bloco que gera este alarme for fornecido.\",\n     \"teste\": \"Veja o comentário da tag na planilha: ALARME BOMBA 2\",\n     \"sol\": []\n    }\n   ],\n   \"obs\": \"Entrada gerada automaticamente da planilha de tags; sem lógica conhecida.\",\n   \"comentario_tag\": \"ALARME BOMBA 2\",\n   \"evidencia\": {\n    \"logica\": \"sem fonte\",\n    \"texto\": \"gerado da planilha\"\n   }\n  },\n  {\n   \"bit\": \"M11.3\",\n   \"codigo\": \"I-AUX-001\",\n   \"nome\": \"Auxiliares desabilitados\",\n   \"gatilho\": \"Relé de controle desligado (I0.0 em 0) OU máquina não está em trabalho (M100.0 em 0). Sem atraso e sem retenção.\",\n   \"efeito\": \"Informação de estado: os auxiliares ficam desabilitados enquanto a máquina não está em trabalho.\",\n   \"causas\": [\n    {\n     \"t\": \"Máquina parada ou relé de controle desligado (situação normal com a máquina desligada).\",\n     \"teste\": \"Veja 'Comando ligado' no Overview.\",\n     \"sol\": [\n      [\n       \"Ligue o comando pelo procedimento normal, se a máquina deve operar.\",\n       \"operador\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"I\",\n   \"familia\": \"AUX\",\n   \"familia_nome\": \"Auxiliares\",\n   \"prioridade\": \"critico\",\n   \"bloco\": \"FC_ALARME_CRITICO\",\n   \"rede\": 6,\n   \"rede_titulo\": \"AUXILIARES DESABILITADO\",\n   \"retentivo\": false,\n   \"reset\": null,\n   \"porta_t31\": false,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.0\",\n    \"M100.0\"\n   ],\n   \"comentario_tag\": \"AUXILIARES DESABILITADO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  },\n  {\n   \"bit\": \"M17.7\",\n   \"codigo\": \"I-ENC-002\",\n   \"nome\": \"Nível de enchimento (início)\",\n   \"gatilho\": \"Nível de início de enchimento (I6.2) em 1, retido até RESET FALHAS.\",\n   \"efeito\": \"Informação de estado do ciclo de enchimento.\",\n   \"causas\": [\n    {\n     \"t\": \"Condição normal do ciclo de enchimento.\",\n     \"teste\": \"Veja os sensores de nível do tanque sujo no Overview.\",\n     \"sol\": [\n      [\n       \"Nenhuma ação: é só informação.\",\n       \"operador\"\n      ]\n     ]\n    }\n   ],\n   \"obs\": null,\n   \"tipo\": \"I\",\n   \"familia\": \"ENC\",\n   \"familia_nome\": \"Enchimento\",\n   \"prioridade\": \"permissivel\",\n   \"bloco\": \"FC_ALARME_PERMISSIVEL\",\n   \"rede\": 20,\n   \"rede_titulo\": \"NÍVEL DE ENCHIMENTO\",\n   \"retentivo\": true,\n   \"reset\": \"I0.2 (RESET FALHAS)\",\n   \"porta_t31\": false,\n   \"atraso_s\": null,\n   \"timers\": [],\n   \"operandos\": [\n    \"I0.2\",\n    \"I6.2\"\n   ],\n   \"comentario_tag\": \"NÍVEL BAIXO INICIO DE ENCHIMENTO\",\n   \"evidencia\": {\n    \"logica\": \"A (extraída do PLC)\",\n    \"texto\": \"C (proposto, a validar)\"\n   }\n  }\n ]\n};\nconst ALARMES_DEMO = [{\"bit\": \"DEMO\", \"codigo\": \"F-DEM-001\", \"tipo\": \"F\", \"familia\": \"DEM\", \"familia_nome\": \"Demonstração (fictício)\", \"demo\": true, \"prioridade\": \"critico\", \"bloco\": null, \"rede\": null, \"rede_titulo\": null, \"retentivo\": null, \"reset\": null, \"porta_t31\": null, \"atraso_s\": null, \"timers\": [], \"operandos\": [], \"nome\": \"DEMONSTRAÇÃO: falha de exemplo (fictícia)\", \"gatilho\": \"Fictício: fica sempre ativo enquanto os dados forem simulados. Não existe no PLC.\", \"efeito\": \"Esta é uma falha de exemplo, criada só para mostrar a tela. Uma FALHA (código começando com F) é um alarme crítico do PLC: algo que deveria funcionar e não funciona.\", \"causas\": [{\"t\": \"Exemplo de causa: o que provavelmente originou o alarme (a raiz do problema).\", \"teste\": \"Exemplo de teste rápido: uma verificação simples que confirma a causa, como olhar um sinal na tela Entradas e saídas.\", \"sol\": [[\"Exemplo de passo feito pelo operador, no botão ou na tela.\", \"operador\"], [\"Exemplo de passo feito no painel elétrico.\", \"painel\"], [\"Exemplo de passo feito na máquina.\", \"campo\"]]}, {\"t\": \"Segunda causa possível. A tela lista todas as causas, da mais provável para a menos provável.\", \"teste\": \"Cada causa tem o seu próprio teste rápido: faça o teste antes de mexer em qualquer coisa.\", \"sol\": [[\"Exemplo de correção no programa do PLC (feita pela engenharia).\", \"programa\"]]}], \"obs\": \"Alarme de demonstração: aparece só quando os dados são simulados e não muda o selo de estado do cabeçalho.\", \"comentario_tag\": \"\", \"evidencia\": {\"logica\": \"demonstração\", \"texto\": \"fictício\"}}, {\"bit\": \"DEMO\", \"codigo\": \"A-DEM-001\", \"tipo\": \"A\", \"familia\": \"DEM\", \"familia_nome\": \"Demonstração (fictício)\", \"demo\": true, \"prioridade\": \"permissivel\", \"bloco\": null, \"rede\": null, \"rede_titulo\": null, \"retentivo\": null, \"reset\": null, \"porta_t31\": null, \"atraso_s\": null, \"timers\": [], \"operandos\": [], \"nome\": \"DEMONSTRAÇÃO: alerta de exemplo (fictício)\", \"gatilho\": \"Fictício: fica sempre ativo enquanto os dados forem simulados. Não existe no PLC.\", \"efeito\": \"Este é um alerta de exemplo, criado só para mostrar a tela. Um ALERTA (código começando com A) é um alarme permissível: pede atenção, mas a máquina pode continuar funcionando.\", \"causas\": [{\"t\": \"Exemplo de causa de um alerta: uma condição que ainda não parou a máquina, mas pode piorar.\", \"teste\": \"Exemplo de teste rápido: confira o valor ou o estado indicado no 'Como o PLC decide'.\", \"sol\": [[\"Exemplo de passo feito pelo operador.\", \"operador\"], [\"Exemplo de passo feito na máquina.\", \"campo\"]]}], \"obs\": \"Alarme de demonstração: aparece só quando os dados são simulados e não muda o selo de estado do cabeçalho.\", \"comentario_tag\": \"\", \"evidencia\": {\"logica\": \"demonstração\", \"texto\": \"fictício\"}}];   /* fictícios: só existem com dados simulados */\nconst CHAVE_HIST = \"baggio_alertasHist_v1\";\nconst Alarmes = {\n  defs: [], estado: {}, hist: [], iniciado: false,\n  montar(){\n    this.defs = CAT_ALARMES.alarmes.filter(a=>Dados.tag(a.bit)).concat(ALARMES_DEMO);   // do PLC: so o que existe no contrato lido; + os de demonstracao\n    const salvo = lerStorage(CHAVE_HIST);\n    if (salvo) { try { this.hist = JSON.parse(salvo)||[]; } catch(e){} }\n  },\n  demoLigado(){ return !Dados.semCom && !!Dados.estado && Dados.estado.origem===\"demo\"; },\n  visivel(d){ return !d.demo || this.demoLigado(); },                    // demonstracao so aparece com dados simulados\n  ativo(d){ if (d.demo) return this.demoLigado();\n            const v = Dados.bit(d.bit); return v===undefined ? undefined : v===true; },\n  ativos(){ return this.defs.filter(d=>d.tipo!==\"I\" && this.visivel(d) && this.ativo(d)===true); },   // informacoes (I) nao contam como alarme\n  atualizar(){\n    if (!Dados.contrato) return;\n    if (!this.defs.length) this.montar();\n    if (Dados.semCom) return;                       // sem dado atual: nao registra transicoes\n    const agora = Date.now(); let mudou = false;\n    const origem = Dados.estado && Dados.estado.origem===\"demo\" ? \"simulados\" : \"PLC\";\n    this.defs.forEach(d=>{\n      const a = this.ativo(d); if (a===undefined) return;\n      const e = this.estado[d.codigo];\n      if (a && (!e || !e.ativo)) {\n        this.estado[d.codigo] = {ativo:true, desde:agora, aoAbrir:!this.iniciado};\n        if (d.tipo!==\"I\" && !d.demo) { this.hist.push({t:agora, ev:this.iniciado?\"ATIVOU\":\"JÁ ATIVO AO ABRIR\", cod:d.codigo, end:d.bit, txt:d.nome, dados:origem, dur:\"\"}); mudou = true; }\n      } else if (!a && e && e.ativo) {\n        if (d.tipo!==\"I\" && !d.demo) { this.hist.push({t:agora, ev:\"NORMALIZOU\", cod:d.codigo, end:d.bit, txt:d.nome, dados:origem, dur:dur(agora-e.desde)}); mudou = true; }\n        this.estado[d.codigo] = {ativo:false, desde:agora};\n      } else if (!e) this.estado[d.codigo] = {ativo:false, desde:agora};\n    });\n    this.iniciado = true;\n    if (mudou) { if (this.hist.length > 500) this.hist = this.hist.slice(-500); gravarStorage(CHAVE_HIST, JSON.stringify(this.hist)); }\n  }\n};\n\n/* ============================================================\n   5. OVERVIEW (sinotico em SVG + painel de modos)\n   ============================================================ */\nconst Overview = {\n  montado:false,\n  /* estado de um equipamento: run / stop / fail / nd (sem dado) */\n  estadoEq(id){\n    const e = Mapa.eq[id];\n    if (Dados.semCom) return {k:\"nd\", t:\"SEM DADO\"};\n    const run = Dados.bit(e.run), disj = e.disj?Dados.bit(e.disj):true;\n    const falhas = (e.falha||[]).filter(a=>Dados.bit(a)===true);\n    if (falhas.length) { const tg = Dados.tag(falhas[0]); return {k:\"fail\", t:\"FALHA\", d: tg ? tg.comentario||tg.nome : falhas[0], end:falhas[0]}; }\n    if (disj===false) return {k:\"fail\", t:\"FALHA\", d:\"Disjuntor não OK\", end:e.disj};\n    if (run===undefined) return {k:\"nd\", t:\"SEM DADO\"};\n    return run ? {k:\"run\", t:\"EM OPERAÇÃO\"} : {k:\"stop\", t:\"PARADO\"};\n  },\n  /* estado de uma lampada do desenho -> classe on / off / fail / nd + texto */\n  estadoLampada(l){\n    if (Dados.semCom) return {c:\"nd\", t:\"sem dado\", end:l.bit||Mapa.eq[l.eq].run};\n    if (l.eq) {\n      const r = this.estadoEq(l.eq), e = Mapa.eq[l.eq];\n      return {c:{run:\"on\",stop:\"off\",fail:\"fail\",nd:\"nd\"}[r.k], t:r.t+(r.d?\": \"+r.d:\"\"),\n              end:\"retorno \"+e.run+(r.end?\" · falha \"+r.end:\"\")};\n    }\n    const v = Dados.bit(l.bit);\n    return {c: v===undefined?\"nd\": v?\"on\":\"off\", t: v===undefined?\"sem dado\": v?\"ATIVO (1)\":\"inativo (0)\", end:l.bit};\n  },\n  lampada(id,x,y){ return `<g class=\"lp nd\" data-lp=\"${id}\" transform=\"translate(${x},${y})\"><title></title><circle r=\"8\"/><text class=\"lpx\" y=\"4\" text-anchor=\"middle\"></text></g>`; },\n  /* valvula no eixo do tubo: duas pontas de triangulo ao longo do tubo, flanges nas extremidades e atuador\n     SEMPRE do mesmo lado (direita no tubo vertical, acima no horizontal), ligado por haste */\n  valvula(v){\n    const V = v.vert;\n    const corpo = V ? \"M-7 -9 L7 -9 L-7 9 L7 9 Z\" : \"M-9 -7 L-9 7 L9 -7 L9 7 Z\";\n    const flange = V ? \"M-8 -10 H8 M-8 10 H8\" : \"M-10 -8 V8 M10 -8 V8\";\n    const haste = V ? \"M7 0 H13\" : \"M0 -7 V-13\";\n    const at = V ? {x:13,y:-4,w:8,h:8} : {x:-4,y:-21,w:8,h:8};\n    return `<g class=\"vl nd\" data-vl=\"${v.id}\" data-eixo=\"${V?\"v\":\"h\"}\" transform=\"translate(${v.x},${v.y})\"><title></title>\n      <path class=\"vl-fl\" d=\"${flange}\"/><path d=\"${corpo}\"/><path class=\"vl-hs\" d=\"${haste}\"/><rect class=\"vl-at\" x=\"${at.x}\" y=\"${at.y}\" width=\"${at.w}\" height=\"${at.h}\"/></g>`;\n  },\n  /* tubo: contorno + miolo; com \"flux\" ganha o traco de fluxo (so aparece com Animacao ligada e equipamento ativo) */\n  tubo(d,cls,flux,rev,seta){ return `<path class=\"tb-o ${cls||\"\"}\" d=\"${d}\" data-seta=\"${seta||0}\" data-rev=\"${rev?1:0}\"/><path class=\"tb-i ${cls||\"\"}\" d=\"${d}\"/>`+(flux?`<path class=\"tb-f${rev?\" rev\":\"\"}\" data-flux=\"${flux}\" d=\"${d}\"/>`:\"\"); },\n  /* SETAS DE SENTIDO: geradas do proprio tubo (a animacao usa o mesmo caminho, entao nunca divergem).\n     Ficam a 12 unidades do eixo, em trecho reto, longe de curvas, valvulas, instrumentos, lampadas, textos e outros tubos. */\n  setas(){\n    const svg = $(\"#svg\"), NS = \"http://www.w3.org/2000/svg\", grp = $(\"#setas\"); grp.innerHTML = \"\";\n    const tubos = Array.from(svg.querySelectorAll(\".tb-o\"));\n    const pts = tubos.map(p=>{ const L=p.getTotalLength(), a=[]; for (let s=0;s<=L;s+=5) a.push(p.getPointAtLength(s)); return a; });\n    const caixa = el => { const b = el.getBBox(), m = /translate\\(([-\\d.]+),([-\\d.]+)\\)/.exec(el.getAttribute(\"transform\")||\"\"); return {x:b.x+(m?+m[1]:0), y:b.y+(m?+m[2]:0), w:b.width, h:b.height}; };\n    const obst = Array.from(svg.querySelectorAll(\"[data-vl],.inst,[data-lp],.bmb,:scope > text\")).map(caixa);\n    const bate = (x,y,m) => obst.some(o => x > o.x-m && x < o.x+o.w+m && y > o.y-m && y < o.y+o.h+m);\n    tubos.forEach((p,pi)=>{\n      const lado = +p.dataset.seta; if (!lado) return;\n      const rev = p.dataset.rev===\"1\", L = p.getTotalLength(), n = Math.max(1, Math.round(L/170));\n      for (let i=0;i<n;i++){\n        const alvo = L*(i+0.5)/n; let feito = false;\n        for (const d of [0,14,-14,28,-28,42,-42,56,-56,70,-70]){\n          const s = alvo+d; if (s < 26 || s > L-26) continue;\n          const P = p.getPointAtLength(s), A = p.getPointAtLength(s-3), B = p.getPointAtLength(s+3);\n          let ux = B.x-A.x, uy = B.y-A.y; const tl = Math.hypot(ux,uy); ux/=tl; uy/=tl;\n          const tg = q=>{ const a=p.getPointAtLength(q-2), b=p.getPointAtLength(q+2), l=Math.hypot(b.x-a.x,b.y-a.y); return [(b.x-a.x)/l,(b.y-a.y)/l]; };\n          const T1 = tg(s-16), T2 = tg(s+16);\n          if (T1[0]*T2[0]+T1[1]*T2[1] < 0.999 || T1[0]*ux+T1[1]*uy < 0.999) continue;    // so em trecho reto (sem curva na janela de 32)\n          const cx = P.x - uy*lado*12, cy = P.y + ux*lado*12;\n          if (bate(cx,cy,8)) continue;\n          if (pts.some((a,qi)=>qi!==pi && a.some(q=>Math.hypot(q.x-cx,q.y-cy) < 14))) continue;   // longe de outros tubos\n          let ang = Math.atan2(uy,ux)*180/Math.PI + (rev?180:0);\n          const ch = document.createElementNS(NS,\"path\"); ch.setAttribute(\"class\",\"seta-ch\"); ch.setAttribute(\"d\",\"M-3.5 -4 L2.5 0 L-3.5 4\");\n          ch.setAttribute(\"transform\",`translate(${cx.toFixed(1)},${cy.toFixed(1)}) rotate(${ang.toFixed(1)})`);\n          ch.dataset.tubo = pi; ch.dataset.dir = rev?\"rev\":\"fwd\"; grp.appendChild(ch); feito = true; break;\n        }\n      }\n    });\n  },\n  /* superficie da agua: onda que se repete a cada \"per\"; o grupo anda 1 periodo em loop (CSS) */\n  onda(x0,larg,per,amp,fundo){\n    let d = `M${x0-per} 0`; const n = Math.ceil((larg+2*per)/per);\n    d += ` Q${x0-per+per/4} ${-amp} ${x0-per+per/2} 0`; for (let i=1;i<n*2-0;i++) d += ` T${x0-per+per/2*(i+1)} 0`;\n    return d + ` V${fundo} H${x0-per} Z`;\n  },\n  /* nivel (0..1) a partir dos sensores; sensor ativo = coberto (suposicao P-10, a validar) */\n  nivelSujo(){ const b=a=>Dados.bit(a)===true; if (Dados.semCom) return null;\n    return b(\"I6.0\")?0.95 : b(\"I6.3\")?0.72 : b(\"I6.2\")?0.45 : b(\"I6.1\")?0.18 : 0.05; },\n  nivelLimpo(){ const b=a=>Dados.bit(a)===true; if (Dados.semCom) return null;\n    return b(\"I6.4\")?0.92 : b(\"I6.5\")?0.55 : 0.08; },\n  texto(x,y,t,cls,ancora){ return `<text class=\"${cls||\"rt\"}\" x=\"${x}\" y=\"${y}\"${ancora?` text-anchor=\"${ancora}\"`:\"\"}>${esc(t)}</text>`; },\n  /* bomba centrifuga desenhada como no WinCC: motor com aletas + voluta a direita */\n  bomba(x,y){\n    return `<g class=\"bmb\" transform=\"translate(${x},${y})\">\n      <rect x=\"-34\" y=\"-10\" width=\"40\" height=\"20\" rx=\"4\" fill=\"url(#gMotor)\" stroke=\"#6f7a80\"/>\n      ${[-27,-20,-13,-6].map(a=>`<line x1=\"${a}\" y1=\"-9\" x2=\"${a}\" y2=\"9\" stroke=\"#8d969c\" stroke-width=\"1\"/>`).join(\"\")}\n      <rect x=\"4\" y=\"-6\" width=\"5\" height=\"12\" fill=\"#9aa3a8\" stroke=\"#6f7a80\"/>\n      <circle cx=\"20\" cy=\"0\" r=\"12\" fill=\"url(#gMotor)\" stroke=\"#6f7a80\"/><circle cx=\"20\" cy=\"0\" r=\"4\" fill=\"#8d969c\"/>\n      <rect x=\"-30\" y=\"10\" width=\"56\" height=\"4\" fill=\"#8d969c\"/></g>`;\n  },\n  /* valvula de retencao / instrumento (decorativo, como no WinCC) */\n  retencao(x,y){ return `<g class=\"inst\" transform=\"translate(${x},${y})\"><rect x=\"-5\" y=\"-9\" width=\"10\" height=\"18\" fill=\"#c3c8cc\" stroke=\"#59646a\"/><rect x=\"8\" y=\"-6\" width=\"3\" height=\"18\" fill=\"#e0731b\"/></g>`; },\n  montar(){\n    const O = Mapa.ov;\n    const rot = [[73,43,\"AR\"],[73,55,\"COMPRIMIDO\"],[86,99,\"VÁLVULA\"],[86,111,\"SOPRO\"],[212,97,\"ROTOVAC\"],[144,131,\"TRANSP. FILTRO\",\"end\"],\n                 [241,132,\"ASPIRADOR\"],[144,162,\"EXTRATOR\",\"end\"],[144,174,\"LODO\",\"end\"],[198,234,\"VÁLVULA\",\"end\"],[198,246,\"QUEBRA VÁCUO\",\"end\"],\n                 [78,338,\"ROTAÇÃO BANDA\"],[78,350,\"FILTRANTE\"],[338,134,\"NÍVEL ALTO\"],[338,190,\"NÍVEL MÍNIMO\"],\n                 [560,143,\"VÁLVULA DE\"],[560,155,\"COMPENSAÇÃO\"],[690,42,\"ALIMENTAÇÃO\",\"middle\"],[738,94,\"RETORNO\",\"middle\"],[838,103,\"ROLO DE PAPEL\"],\n                 [800,306,\"VÁLVULA DE\",\"middle\"],[800,318,\"LAVAGEM\",\"middle\"],[176,505,\"BOMBA 1\"],[176,517,\"DE FILTRAGEM\"],[469,505,\"BOMBA 2\"],[469,517,\"DE FILTRAGEM\"]];\n    const niveis = [[500,260,\"Nível Máximo Tanque Sujo\"],[500,286,\"Nível Fim de Enchimento\"],[500,314,\"Nível Início de Enchimento\"],[500,341,\"Nível Mínimo Tanque Sujo\"]];\n    const yPainel = [[47,74,101,128],[187,214,241,268]];\n    let painel = \"\";\n    O.painel.forEach((g,gi)=>g.forEach((p,i)=>{ painel += this.lampada(\"p\"+gi+i, 976, yPainel[gi][i]) + this.texto(992, yPainel[gi][i]+4, p[0], \"rt2\"); }));\n    $(\"#svg\").innerHTML = `\n      <defs>\n        <pattern id=\"pts\" width=\"9\" height=\"9\" patternUnits=\"userSpaceOnUse\"><circle cx=\"1.5\" cy=\"1.5\" r=\"0.9\" fill=\"#8e979d\"/></pattern>\n        <radialGradient id=\"gOn\" cx=\"35%\" cy=\"35%\" r=\"70%\"><stop offset=\"0\" stop-color=\"#c8f7d1\"/><stop offset=\".45\" stop-color=\"#35c75a\"/><stop offset=\"1\" stop-color=\"#0f6a2c\"/></radialGradient>\n        <radialGradient id=\"gOff\" cx=\"35%\" cy=\"35%\" r=\"70%\"><stop offset=\"0\" stop-color=\"#f4f5f6\"/><stop offset=\".5\" stop-color=\"#b8bfc4\"/><stop offset=\"1\" stop-color=\"#6f7a80\"/></radialGradient>\n        <radialGradient id=\"gFail\" cx=\"35%\" cy=\"35%\" r=\"70%\"><stop offset=\"0\" stop-color=\"#ffd0cb\"/><stop offset=\".45\" stop-color=\"#e0352b\"/><stop offset=\"1\" stop-color=\"#7d120c\"/></radialGradient>\n        <clipPath id=\"cSujo\"><polygon points=\"232,228 918,228 918,360 268,360\"/></clipPath>\n        <clipPath id=\"cLimpo\"><rect x=\"312\" y=\"73\" width=\"216\" height=\"154\"/></clipPath>\n        <linearGradient id=\"gMotor\" x1=\"0\" y1=\"0\" x2=\"0\" y2=\"1\"><stop offset=\"0\" stop-color=\"#f4f5f6\"/><stop offset=\".5\" stop-color=\"#c3c8cc\"/><stop offset=\"1\" stop-color=\"#8a9298\"/></linearGradient>\n      </defs>\n      <rect class=\"cv\" x=\"0\" y=\"20\" width=\"1185\" height=\"625\" fill=\"#d5d9dc\"/><rect class=\"cvp\" x=\"0\" y=\"20\" width=\"1185\" height=\"625\" fill=\"url(#pts)\"/>\n      <rect class=\"seg\" x=\"105\" y=\"440\" width=\"447\" height=\"196\" fill=\"none\" stroke=\"#e3cf00\" stroke-width=\"1.5\" stroke-dasharray=\"3 3\"/>\n      <!-- tanque sujo e liquido (amarelo fixo, como no WinCC) -->\n      <polygon class=\"eqp\" points=\"232,228 918,228 918,360 268,360\"/>\n      <g clip-path=\"url(#cSujo)\"><g id=\"liqS\" class=\"liqg\"><g class=\"ondas\"><path class=\"liq\" d=\"${this.onda(232,690,46,3.2,200)}\"/></g><g class=\"ondas ondas2\"><path class=\"liq liq2\" d=\"${this.onda(232,690,70,2.2,200)}\"/></g></g></g>\n      <!-- filtro (funil) e bloco da valvula quebra vacuo -->\n      <polygon class=\"eqp\" points=\"150,95 195,95 268,360 245,360 180,276 108,276 108,200 150,200\"/>\n      <rect class=\"eqp2\" x=\"108\" y=\"200\" width=\"96\" height=\"76\"/>\n      <!-- tanque limpo, rolo de papel, caixa de saida -->\n      <rect class=\"eqp\" x=\"312\" y=\"73\" width=\"216\" height=\"154\"/>\n      <g clip-path=\"url(#cLimpo)\"><g id=\"liqL\" class=\"liqg\"><g class=\"ondas ondasL\"><path class=\"liqL\" d=\"${this.onda(312,216,40,2.6,200)}\"/></g></g></g>\n      <rect class=\"eqp\" x=\"841\" y=\"115\" width=\"45\" height=\"112\"/>\n      <rect class=\"eqp2\" x=\"300\" y=\"360\" width=\"76\" height=\"30\"/>\n      <!-- tubulacao -->\n      ${this.tubo(\"M55 62 V198 Q55 213 70 213 H108\",\"ar\",\"ar\",false,-1)}\n      ${this.tubo(\"M312 160 H221 Q213 160 213 168 V412 Q213 420 221 420 H304 Q312 420 312 412 V390\",\"\",\"ali\",false,-1)}\n      <path class=\"tb-halo\" d=\"M261 406 V434\"/>\n      ${this.tubo(\"M261 520 V216 Q261 208 269 208 H690\",\"\",\"b1\",false,1)}\n      ${this.tubo(\"M273 530 H328 Q336 530 336 522 V390\",\"\",\"b1\",true,-1)}\n      ${this.tubo(\"M444 520 V208\",\"\",\"b2\",false,-1)}\n      ${this.tubo(\"M360 390 V598 Q360 606 368 606 H463 Q471 606 471 598 V538 Q471 530 463 530 H452\",\"\",\"b2\",false,-1)}\n      ${this.tubo(\"M468 208 V126\",\"\",\"comp\",false,1)}\n      ${this.tubo(\"M690 208 V52\",\"\",\"ali\",false,1)}\n      ${this.tubo(\"M690 208 V268\",\"bt\",\"lav\",false,-1)}\n      ${this.tubo(\"M690 268 Q690 280 702 280 H849 Q861 280 861 268 V240\",\"bt\",\"lav\",false,-1)}\n      ${this.tubo(\"M738 105 V228\",\"\",\"ret\",false,-1)}\n      <circle class=\"tb-ponta\" cx=\"468\" cy=\"126\" r=\"7\"/><circle class=\"tb-ponta\" cx=\"861\" cy=\"240\" r=\"7\"/>\n      ${this.retencao(261,467)}${this.retencao(444,467)}${this.retencao(738,150)}\n      ${this.bomba(241,530)}${this.bomba(424,530)}\n      <rect class=\"hz\" x=\"209\" y=\"553\" width=\"68\" height=\"22\" rx=\"3\"/><text class=\"hzt\" x=\"243\" y=\"568\" text-anchor=\"middle\"><title>Frequência não lida na v0.1/v0.2 (pendência P-03)</title>-- Hz</text>\n      <rect class=\"hz\" x=\"391\" y=\"553\" width=\"68\" height=\"22\" rx=\"3\"/><text class=\"hzt\" x=\"425\" y=\"568\" text-anchor=\"middle\"><title>Frequência não lida na v0.1/v0.2 (pendência P-03)</title>-- Hz</text>\n      ${O.valvulas.map(v=>this.valvula(v)).join(\"\")}\n      <g id=\"setas\"></g>\n      ${rot.map(r=>this.texto(r[0],r[1],r[2],\"rt\",r[3])).join(\"\")}\n      <text class=\"rt3\" x=\"348\" y=\"101\">TANQUE LIMPO</text>\n      ${niveis.map(n=>this.texto(n[0],n[1],n[2],\"rt2\")).join(\"\")}\n      <rect class=\"pnl\" x=\"958\" y=\"30\" width=\"213\" height=\"117\" rx=\"2\"/>\n      <rect class=\"pnl\" x=\"958\" y=\"170\" width=\"213\" height=\"117\" rx=\"2\"/>\n      ${painel}\n      ${O.lampadas.map(l=>this.lampada(l.id,l.x,l.y)).join(\"\")}`;\n    this.setas();\n    // clique/toque numa lampada ou valvula: mostra nome, estado e endereco (ajuda no teste)\n    $(\"#svg\").addEventListener(\"click\", e=>{\n      const g = e.target.closest(\"[data-lp],[data-vl]\"); if (!g) return;\n      e.stopPropagation();\n      const d = this.detalhe(g);\n      abrirPop(d.nome, `<p><b>${esc(d.t)}</b></p><p class=\"rot\">Endereço: ${esc(d.end)}</p>`, g.getBoundingClientRect());\n    });\n    this.montado = true;\n  },\n  /* acha a definicao de uma lampada/valvula pelo elemento do desenho */\n  defDe(g){\n    if (g.dataset.vl) { const v = Mapa.ov.valvulas.find(x=>x.id===g.dataset.vl); return {nome:v.nome, bit:v.bit}; }\n    const id = g.dataset.lp;\n    if (id[0]===\"p\" && /^p\\d\\d$/.test(id)) { const p = Mapa.ov.painel[+id[1]][+id[2]]; return {nome:p[0], bit:p[1]}; }\n    return Mapa.ov.lampadas.find(x=>x.id===id);\n  },\n  detalhe(g){\n    const l = this.defDe(g), r = this.estadoLampada(l);\n    const t = g.dataset.vl ? (r.c===\"on\"?\"ABERTA (1)\": r.c===\"off\"?\"fechada (0)\": r.t) : r.t;\n    return {nome:l.nome, t:t, end:r.end, c:r.c};\n  },\n  atualizar(){\n    if (!Dados.contrato) return;\n    if (!this.montado) this.montar();\n    // nivel da agua pelos sensores (translateY do grupo; a transicao so existe com Animacao ligada)\n    const aplicaNivel = (id, L, yBase, altura) => { const g = $(id); if (!g) return;\n      if (L==null) { g.style.visibility = \"hidden\"; return; }\n      g.style.visibility = \"visible\"; g.style.transform = `translateY(${(yBase - altura*L).toFixed(1)}px)`; };\n    aplicaNivel(\"#liqS\", this.nivelSujo(), 360, 132);\n    aplicaNivel(\"#liqL\", this.nivelLimpo(), 227, 154);\n    // fluxo nos tubos: so onde o equipamento esta ativo\n    const ativo = {b1:()=>this.estadoEq(\"bomba1\").k===\"run\", b2:()=>this.estadoEq(\"bomba2\").k===\"run\",\n                   ar:()=>Dados.bit(\"Q14.3\")===true, lav:()=>Dados.bit(\"Q15.6\")===true,\n                   ali:()=>this.estadoEq(\"bomba1\").k===\"run\"||this.estadoEq(\"bomba2\").k===\"run\", ret:()=>this.estadoEq(\"bomba1\").k===\"run\"||this.estadoEq(\"bomba2\").k===\"run\",\n                   comp:()=>Dados.bit(\"Q14.2\")===true};\n    $$(\"#svg .tb-f\").forEach(p=>p.classList.toggle(\"vivo\", !Dados.semCom && !!(ativo[p.dataset.flux]&&ativo[p.dataset.flux]())));\n    $$(\"#svg [data-lp],#svg [data-vl]\").forEach(g=>{\n      const d = this.detalhe(g);\n      g.setAttribute(\"class\", (g.dataset.vl?\"vl \":\"lp \")+d.c);\n      g.querySelector(\"title\").textContent = d.nome+\" — \"+d.t+\" [\"+d.end+\"]\";\n      const x = g.querySelector(\".lpx\"); if (x) x.textContent = d.c===\"fail\"?\"!\": d.c===\"nd\"?\"?\": (d.c===\"on\" && g.dataset.lp && document.body.classList.contains(\"tema-mod\") ? \"✓\" : \"\");\n    });\n  }\n};\n\n/* ============================================================\n   6. ALERTAS E FALHAS\n   ============================================================ */\nconst TelaAlertas = {\n  vista:\"ativos\", busca:\"\", tipos:{F:true,A:true,I:true}, familia:\"\", abertos:new Set(), sel:new Set(), assin:\"\", famAssin:\"\", todosAbertos:false,\n  ORD:{F:0,A:1,I:2}, NOME:{F:\"Falha\",A:\"Alerta\",I:\"Informação\"},\n  iniciar(){\n    const alvo = $(\"#alLista\");\n    alvo.addEventListener(\"click\", e=>{ if (e.target.closest(\".sel-c\")) return;                 // caixa de selecao: tratada no \"change\"\n      const tr = e.target.closest(\".al-lin\"); if (tr) this.alternar(tr.dataset.cod); });\n    alvo.addEventListener(\"change\", e=>{ const t = e.target;\n      if (t.matches(\"input[data-sel]\")) { if (t.checked) this.sel.add(t.dataset.sel); else this.sel.delete(t.dataset.sel); this.assin=\"\"; renderTudo(); }\n      else if (t.id===\"alSelTodos\") { const L = this.lista(); L.forEach(d=>{ if (t.checked) this.sel.add(d.codigo); else this.sel.delete(d.codigo); }); this.assin=\"\"; renderTudo(); } });\n    alvo.addEventListener(\"keydown\", e=>{ if (e.target.matches && e.target.matches(\"input\")) return;\n      const tr = e.target.closest && e.target.closest(\".al-lin\");\n      if (tr && (e.key===\"Enter\" || e.key===\" \")) { e.preventDefault(); this.alternar(tr.dataset.cod); } });\n    $$(\"#alVista button\").forEach(b=>b.addEventListener(\"click\",()=>{ this.vista = b.dataset.vista; $$(\"#alVista button\").forEach(x=>x.setAttribute(\"aria-pressed\", x===b)); this.assin=\"\"; renderTudo(); }));\n    $$(\"#alTipos button\").forEach(b=>b.addEventListener(\"click\",()=>{ const t = b.dataset.tipo; this.tipos[t] = !this.tipos[t]; b.setAttribute(\"aria-pressed\", String(this.tipos[t])); this.assin=\"\"; renderTudo(); }));\n    $(\"#alFam\").addEventListener(\"change\", e=>{ this.familia = e.target.value; this.assin=\"\"; renderTudo(); });\n    $(\"#alBusca\").addEventListener(\"input\", e=>{ this.busca = e.target.value; this.assin=\"\"; renderTudo(); });\n    $(\"#alLimpaFiltro\").addEventListener(\"click\", ()=>this.limparFiltros());\n    $(\"#alSelLimpa\").addEventListener(\"click\", ()=>{ this.sel.clear(); this.assin=\"\"; renderTudo(); });\n    const btn = $(\"#alExp\"), menu = $(\"#alExpMenu\");\n    btn.addEventListener(\"click\", e=>{ e.stopPropagation(); menu.hidden = !menu.hidden; btn.setAttribute(\"aria-expanded\", String(!menu.hidden)); });\n    document.addEventListener(\"click\", ()=>{ menu.hidden = true; btn.setAttribute(\"aria-expanded\",\"false\"); });\n    document.addEventListener(\"keydown\", e=>{ if (e.key===\"Escape\") { menu.hidden = true; btn.setAttribute(\"aria-expanded\",\"false\"); } });\n    menu.addEventListener(\"click\", e=>{ const b = e.target.closest(\"[data-exp]\"); if (b) { menu.hidden = true; this.exportar(b.dataset.exp); } });\n    $(\"#alLimpar\").addEventListener(\"click\", ()=>{ if (confirm(\"Apagar o histórico de alertas e falhas deste navegador?\")) { Alarmes.hist = []; gravarStorage(CHAVE_HIST,\"[]\"); renderTudo(); } });\n    window.addEventListener(\"afterprint\", ()=>{ if (this.todosAbertos) { this.todosAbertos = false; this.assin=\"\"; renderTudo(); } });\n  },\n  alternar(cod){ if (this.abertos.has(cod)) this.abertos.delete(cod); else this.abertos.add(cod); this.assin=\"\"; renderTudo(); },\n  aberto(d){ return this.abertos.has(d.codigo) || (this.todosAbertos && Alarmes.ativo(d)===true); },\n  filtrado(){ return !!(this.busca.trim() || this.familia || !(this.tipos.F && this.tipos.A && this.tipos.I)); },\n  limparFiltros(){\n    this.busca = \"\"; $(\"#alBusca\").value = \"\"; this.familia = \"\"; $(\"#alFam\").value = \"\"; this.tipos = {F:true,A:true,I:true};\n    $$(\"#alTipos button\").forEach(b=>b.setAttribute(\"aria-pressed\",\"true\")); this.assin=\"\"; renderTudo();\n  },\n  /* universo da lista atual, ANTES dos filtros (so a vista: ativos agora ou cadastro completo) */\n  base(){ return Alarmes.defs.filter(d=>Alarmes.visivel(d) && (this.vista===\"cadastro\" || Alarmes.ativo(d)===true)); },\n  lista(){\n    const q = this.busca.trim().toLowerCase();\n    return this.base().filter(d=>this.tipos[d.tipo] && (!this.familia || d.familia===this.familia) &&\n        (!q || (d.codigo+\" \"+d.nome+\" \"+d.bit+\" \"+d.gatilho).toLowerCase().includes(q)))\n      .sort((a,b)=>{ const aa = Alarmes.ativo(a)===true, bb = Alarmes.ativo(b)===true;\n        return (bb-aa) || this.ORD[a.tipo]-this.ORD[b.tipo] || a.codigo.localeCompare(b.codigo); });\n  },\n  chip(e){ return `<span class=\"chip\" data-end=\"${esc(e)}\">${esc(e)} <b></b></span>`; },\n  /* painel de uma ocorrencia: Efeito -> Causa (teste rapido) -> Solucao (onde) + como o PLC decide */\n  det(d){\n    const causas = d.causas.map(c=>`<li>${esc(c.t)}<br><span class=\"mut\">Teste rápido: ${esc(c.teste)}</span></li>`).join(\"\");\n    const sol = d.causas.map((c,i)=>c.sol.length ? `<p class=\"mut\">Se for a causa ${i+1}:</p><ul class=\"sol\">${c.sol.map(x=>`<li><span class=\"onde\">${esc(CAT_ALARMES.onde[x[1]]||x[1])}</span> ${esc(x[0])}</li>`).join(\"\")}</ul>` : \"\").join(\"\") || '<p class=\"mut\">Sem passos cadastrados.</p>';\n    const ret = d.retentivo===true ? \"Sim: fica ligado até apertar <b>RESET FALHAS (I0.2)</b> com a causa já resolvida.\"\n              : d.retentivo===false ? \"Não: acompanha a condição, sem reter.\" : d.demo ? \"Não se aplica (alarme fictício).\" : \"Não informado (lógica fora dos blocos fornecidos).\";\n    const atr = d.atraso_s ? `${d.atraso_s>=60 ? (d.atraso_s/60)+\" min\" : d.atraso_s+\" s\"}${d.timers&&d.timers.length?\" (\"+d.timers.join(\", \")+\")\":\"\"}` : \"sem atraso próprio\";\n    const ond = d.bloco ? `${esc(d.bloco)}, rede ${d.rede}${d.rede_titulo?\" (\"+esc(d.rede_titulo)+\")\":\"\"}` : d.demo ? \"não existe no PLC\" : \"fora dos blocos fornecidos\";\n    return `<div class=\"corpo\">\n      <div><h4>1 · Efeito</h4><p>${esc(d.efeito)}</p></div>\n      <div><h4>2 · Causa</h4><ol>${causas}</ol></div>\n      <div><h4>3 · Solução</h4>${sol}</div>\n      <div class=\"plc\"><h4>Como o PLC decide</h4>\n        <dl><dt>Gatilho</dt><dd>${esc(d.gatilho)}</dd>\n        <dt>Atraso</dt><dd>${atr}</dd>\n        <dt>Retém</dt><dd>${ret}</dd>\n        ${d.porta_t31?'<dt>Condição</dt><dd>Só avalia com a máquina em trabalho há 3 s (T31).</dd>':\"\"}\n        <dt>Onde</dt><dd>${ond}</dd>\n        ${d.demo?\"\":`<dt>Endereços</dt><dd class=\"chips\">${this.chip(d.bit)} ${(d.operandos||[]).filter(x=>x!==d.bit).map(x=>this.chip(x)).join(\" \")}</dd>`}</dl>\n        ${d.obs?`<p class=\"obs\"><b>Observação${d.demo?\"\":\" do programa\"}:</b> ${esc(d.obs)}</p>`:\"\"}\n        <p class=\"mut peq\">${d.demo?\"Texto de demonstração, escrito para explicar a tela.\":\"Os fatos acima vêm do código do PLC. Efeito, causa, teste e solução são texto proposto e precisam da validação de quem opera a máquina.\"}</p>\n      </div></div>`;\n  },\n  desenha(L){\n    const box = $(\"#alLista\");\n    if (!L.length) {\n      box.innerHTML = Dados.semCom ? '<div class=\"vazio\" style=\"color:var(--muted)\">Sem dado atual</div>'\n        : this.filtrado() ? '<div class=\"vazio\" style=\"color:var(--muted)\">Nenhum alarme com estes filtros</div>' : '<div class=\"vazio\">✔ Nenhum alarme ativo</div>';\n      return;\n    }\n    const mostraEst = this.vista===\"cadastro\", ncol = (mostraEst?8:7);\n    box.innerHTML = `<table class=\"al-tab\"><thead><tr><th class=\"sel-c\"><input type=\"checkbox\" id=\"alSelTodos\" aria-label=\"Selecionar todos os alarmes desta lista\"></th><th></th><th>Código</th><th>Tipo</th><th>Alarme</th>${mostraEst?\"<th>Estado</th>\":\"\"}<th>Início</th><th>Duração</th></tr></thead><tbody>`+\n      L.map(d=>{\n        const a = Alarmes.ativo(d), ab = this.aberto(d), marc = this.sel.has(d.codigo);\n        const est = a===undefined ? \"sem dado\" : a ? \"● ativo\" : \"○ normal\";\n        return `<tr class=\"al-lin ${a?\"ativo\":\"inativo\"} tp-${d.tipo}${marc?\" marcado\":\"\"}\" data-cod=\"${esc(d.codigo)}\" tabindex=\"0\" role=\"button\" aria-expanded=\"${ab}\">\n          <td class=\"sel-c\"><input type=\"checkbox\" data-sel=\"${esc(d.codigo)}\" ${marc?\"checked\":\"\"} aria-label=\"Selecionar ${esc(d.codigo)}\"></td>\n          <td class=\"seta-c\">${ab?\"▾\":\"▸\"}</td><td><span class=\"cod\">${esc(d.codigo)}</span></td>\n          <td><span class=\"tp tp-${d.tipo}\">${this.NOME[d.tipo]}</span></td><td>${esc(d.nome)}${d.demo?' <span class=\"demo-tag\">DEMO</span>':\"\"}</td>${mostraEst?`<td>${est}</td>`:\"\"}\n          <td class=\"num\" data-ini=\"${esc(d.codigo)}\"></td><td class=\"num\" data-dur=\"${esc(d.codigo)}\"></td></tr>`+\n          (ab?`<tr class=\"al-det\"><td colspan=\"${ncol}\">${this.det(d)}</td></tr>`:\"\");\n      }).join(\"\")+\"</tbody></table>\";\n    const todos = $(\"#alSelTodos\"), n = L.filter(d=>this.sel.has(d.codigo)).length;\n    todos.checked = n===L.length; todos.indeterminate = n>0 && n<L.length;\n  },\n  /* partes que mudam a cada segundo sem refazer a lista (mantem selecao de texto e painel aberto) */\n  vivo(){\n    const agora = Date.now();\n    $$(\"#alLista [data-ini]\").forEach(td=>{ const e = Alarmes.estado[td.dataset.ini], d = Alarmes.defs.find(x=>x.codigo===td.dataset.ini);\n      const a = d && Alarmes.ativo(d)===true; td.textContent = a&&e ? hhmmss(e.desde)+(e.aoAbrir?\" (ao abrir)\":\"\") : \"—\"; });\n    $$(\"#alLista [data-dur]\").forEach(td=>{ const e = Alarmes.estado[td.dataset.dur], d = Alarmes.defs.find(x=>x.codigo===td.dataset.dur);\n      const a = d && Alarmes.ativo(d)===true; td.textContent = a&&e ? dur(agora-e.desde) : \"—\"; });\n    $$(\"#alLista .chip\").forEach(c=>{ const v = Dados.bit(c.dataset.end); c.classList.toggle(\"on\", v===true); c.classList.toggle(\"nd\", v===undefined);\n      $(\"b\",c).textContent = v===undefined ? \"—\" : v ? \"1\" : \"0\"; });\n  },\n  /* contagens dos tipos, lista de familias, \"mostrando X de Y\", barra de selecao e rotulos do menu */\n  controles(L){\n    const B = this.base();\n    [\"F\",\"A\",\"I\"].forEach(t=>{ $(`#alTipos [data-tipo=\"${t}\"] b`).textContent = B.filter(d=>d.tipo===t).length; });\n    const fams = Array.from(new Map(Alarmes.defs.filter(d=>Alarmes.visivel(d)).map(d=>[d.familia, d.familia_nome])).entries()).sort((a,b)=>a[0].localeCompare(b[0]));\n    const fa = fams.map(f=>f[0]).join(\",\");\n    if (fa !== this.famAssin) { this.famAssin = fa; const sel = $(\"#alFam\"); const atual = this.familia;\n      sel.innerHTML = '<option value=\"\">Todas</option>'+fams.map(f=>`<option value=\"${esc(f[0])}\">${esc(f[0])} · ${esc(f[1])}</option>`).join(\"\");\n      if (!fams.some(f=>f[0]===atual)) { this.familia = \"\"; } sel.value = this.familia; }\n    $(\"#alContagem\").textContent = `Mostrando ${L.length} de ${B.length}`;\n    $(\"#alLimpaFiltro\").hidden = !this.filtrado();\n    const n = Array.from(this.sel).filter(c=>Alarmes.defs.some(d=>d.codigo===c && Alarmes.visivel(d))).length;\n    $(\"#alSelBar\").hidden = n===0; $(\"#alSelTxt\").textContent = `${n} selecionado${n===1?\"\":\"s\"}. O botão Exportar usa só os selecionados.`;\n    $('[data-exp=\"txt\"]').textContent = n ? `Texto (.txt): selecionados (${n})` : \"Texto (.txt): ativos agora\";\n    $('[data-exp=\"md\"]').textContent = n ? `Markdown (.md): selecionados (${n})` : \"Markdown (.md): ativos agora\";\n    $('[data-exp=\"pdf\"]').textContent = n ? `PDF (imprimir): selecionados (${n})` : \"PDF (imprimir): ativos agora\";\n  },\n  atualizar(){\n    if (!Alarmes.defs.length) { $(\"#alLista\").innerHTML = '<div class=\"vazio\" style=\"color:var(--muted)\">Carregando…</div>'; this.assin=\"\"; }\n    else {\n      const L = this.lista();\n      const sig = [this.vista, this.busca, this.familia, JSON.stringify(this.tipos), Dados.semCom?1:0, Array.from(this.abertos).sort().join(\",\"), Array.from(this.sel).sort().join(\",\"), this.todosAbertos?1:0,\n                   L.map(d=>d.codigo+(Alarmes.ativo(d)===true?\"+\":Alarmes.ativo(d)===undefined?\"?\":\"-\")).join(\",\")].join(\"|\");\n      this.controles(L);\n      if (sig !== this.assin) { this.assin = sig; this.desenha(L); }\n      this.vivo();\n    }\n    $(\"#alHist tbody\").innerHTML = Alarmes.hist.slice().reverse().slice(0,100).map(x=>`<tr><td class=\"num\">${new Date(x.t).toLocaleString(\"pt-BR\",{hour12:false})}</td><td><b>${esc(x.ev)}</b></td><td><span class=\"cod\">${esc(x.cod||\"\")}</span></td><td>${esc(x.txt)}</td><td>${esc(x.dados||\"\")}</td><td class=\"num\">${esc(x.dur)}</td></tr>`).join(\"\")\n      || '<tr><td colspan=\"6\" style=\"color:var(--muted)\">Sem eventos registrados.</td></tr>';\n  },\n  /* ---------- exportar: os SELECIONADOS (se houver) ou os ativos agora ---------- */\n  alvo(){\n    const sel = Alarmes.defs.filter(d=>this.sel.has(d.codigo) && Alarmes.visivel(d));\n    const l = sel.length ? sel : Alarmes.ativos();\n    return {itens:l.slice().sort((a,b)=>this.ORD[a.tipo]-this.ORD[b.tipo]||a.codigo.localeCompare(b.codigo)), selecionados:sel.length>0};\n  },\n  relatorio(md){\n    const {itens, selecionados} = this.alvo();\n    const origem = Dados.estado && Dados.estado.origem===\"demo\" ? \"DADOS SIMULADOS\" : \"PLC\";\n    const L = []; const h = (t,n)=>md ? \"#\".repeat(n)+\" \"+t : t.toUpperCase();\n    L.push(h(\"Baggio — Alertas e falhas \"+(selecionados?\"selecionados\":\"ativos\"),1)); L.push(\"Gerado em \"+new Date().toLocaleString(\"pt-BR\",{hour12:false})+\" · dados: \"+origem); L.push(\"\");\n    if (!itens.length) L.push(\"Nenhum alarme ativo.\");\n    itens.forEach(d=>{ const e = Alarmes.estado[d.codigo], a = Alarmes.ativo(d)===true;\n      L.push(h(d.codigo+\" · \"+this.NOME[d.tipo]+\" · \"+d.nome,2)); L.push((a ? \"Ativo desde \"+(e?hhmmss(e.desde):\"?\") : \"Estado: normal (não ativo agora)\")+(d.demo?\"\":\" · endereço \"+d.bit));\n      L.push((md?\"- \":\"\")+\"Efeito: \"+d.efeito); L.push((md?\"- \":\"\")+\"Como o PLC decide: \"+d.gatilho);\n      if (d.obs) L.push((md?\"- \":\"\")+\"Observação: \"+d.obs);\n      d.causas.forEach((c,i)=>{ L.push((md?\"- \":\"\")+\"Causa \"+(i+1)+\": \"+c.t); L.push(\"    Teste rápido: \"+c.teste);\n        c.sol.forEach(x=>L.push(\"    Solução [\"+(CAT_ALARMES.onde[x[1]]||x[1])+\"]: \"+x[0])); });\n      L.push(\"\"); });\n    L.push(\"Efeito, causa, teste e solução são texto proposto, a validar com quem opera a máquina.\");\n    return L.join(\"\\n\");\n  },\n  baixar(nome, txt, tipo){\n    const a = document.createElement(\"a\"); a.href = URL.createObjectURL(new Blob([txt],{type:tipo+\";charset=utf-8\"})); a.download = nome;\n    document.body.appendChild(a); a.click(); a.remove();\n  },\n  exportar(f){\n    const carimbo = new Date().toISOString().slice(0,19).replace(/[:T]/g,\"-\");\n    if (f===\"txt\") this.baixar(\"baggio_alertas_\"+carimbo+\".txt\", \"﻿\"+this.relatorio(false), \"text/plain\");\n    else if (f===\"md\") this.baixar(\"baggio_alertas_\"+carimbo+\".md\", \"﻿\"+this.relatorio(true), \"text/markdown\");\n    else if (f===\"csv\") { const linhas = [[\"hora\",\"evento\",\"codigo\",\"alarme\",\"endereco\",\"dados\",\"duracao\"]].concat(Alarmes.hist.map(x=>[new Date(x.t).toLocaleString(\"pt-BR\",{hour12:false}),x.ev,x.cod||\"\",x.txt,x.end||\"\",x.dados||\"\",x.dur]));\n      this.baixar(\"baggio_historico_\"+carimbo+\".csv\", \"﻿\"+linhas.map(l=>l.map(c=>'\"'+String(c).replace(/\"/g,'\"\"')+'\"').join(\";\")).join(\"\\r\\n\"), \"text/csv\"); }\n    else if (f===\"pdf\") { this.todosAbertos = true; this.assin=\"\"; renderTudo(); setTimeout(()=>window.print(), 60); }\n  }\n};\n\n/* ============================================================\n   7. ENTRADAS E SAIDAS\n   ============================================================ */\nconst TelaES = {\n  area:\"I\", montadoAnalog:false,\n  filtrar(t){\n    const busca = $(\"#esBusca\").value.trim().toLowerCase();\n    if (t.classe===\"reserva\" && !$(\"#esRes\").checked) return false;\n    if ($(\"#esAtivos\").checked && Dados.bit(t.endereco)!==true) return false;\n    if (busca && !(t.endereco.toLowerCase().includes(busca) || (t.comentario||\"\").toLowerCase().includes(busca) || t.nome.toLowerCase().includes(busca))) return false;\n    return true;\n  },\n  atualizar(){\n    if (!Dados.contrato) return;\n    const tags = Dados.contrato.tags.filter(t=>t.area===this.area && t.classe!==\"alarme\" && t.classe!==\"estado\");\n    const grupos = {};\n    tags.filter(t=>this.filtrar(t)).forEach(t=>{ (grupos[t.byte]=grupos[t.byte]||[]).push(t); });\n    const bytes = Object.keys(grupos).sort((a,b)=>parseInt(a.slice(2))-parseInt(b.slice(2)));\n    let n=0, ativos=0;\n    $(\"#esGrade\").innerHTML = bytes.map(b=>{\n      const linhas = grupos[b].sort((x,y)=>x.nbit-y.nbit).map(t=>{\n        const v = Dados.bit(t.endereco); n++; if (v) ativos++;\n        const desc = t.comentario || t.nome;\n        const alerta = t.nome.endsWith(\"_res\") && t.classe!==\"reserva\" ? ' <span class=\"warn\" title=\"Nome da tag diz reserva, mas o comentário descreve uma função (pendência P-01/P-02)\">⚠</span>' : \"\";\n        return `<div class=\"bit ${v===undefined?\"nd\":v?\"on\":\"\"}\"><span class=\"dot ${v===undefined?\"nd\":v?\"on-g\":\"\"}\"></span>\n          <span class=\"a\">${esc(t.endereco)}</span><span class=\"d\" title=\"${esc(t.nome)}\">${esc(desc)}${alerta}</span>\n          <span class=\"e\">${v===undefined?\"—\":v?\"1\":\"0\"}</span></div>`;}).join(\"\");\n      return `<div class=\"byte\"><h4>${this.area}${parseInt(b.slice(2))} — byte ${parseInt(b.slice(2))}</h4>${linhas}</div>`;\n    }).join(\"\") || '<div class=\"vazio\" style=\"color:var(--muted);grid-column:1/-1\">Nenhum item com este filtro</div>';\n    $(\"#esCont\").textContent = n+\" itens · \"+ativos+\" ativos\";\n    if (!this.montadoAnalog) {\n      $(\"#esAnalog\").innerHTML = '<p class=\"rot\" style=\"margin:0 0 6px\">Não lidas na v0.1 (endereços de periferia; escala e unidade pendentes — P-03).</p>' +\n        Dados.contrato.analogicas.map(a=>`<div class=\"bit nd\"><span class=\"a\" style=\"width:60px\">${esc(a.endereco)}</span><span class=\"d\">${esc(a.comentario||a.nome)}<small>${esc(a.nome)}</small></span><span class=\"e\" style=\"width:auto\">não lido</span></div>`).join(\"\");\n      this.montadoAnalog = true;\n    }\n  }\n};\n\n/* ============================================================\n   8. CABECALHO, FAIXA, ABAS E POPOVERS\n   ============================================================ */\nconst Textos = {\n  ov:[\"Overview\",\"<p>Mesma disposição da tela do WinCC. <b>Somente leitura</b>: nada aqui envia comando.</p><ul>\"\n    +\"<li>Lâmpada <b>verde</b> = ativo/em operação (no visual moderno com ✓); <b>cinza</b> = inativo/parado; <b>vermelha com !</b> = falha (alarme ou disjuntor do equipamento); <b>tracejada com ?</b> = sem dado.</li>\"\n    +\"<li><b>Toque/clique numa lâmpada ou válvula</b> para ver o estado e o endereço no PLC.</li>\"\n    +\"<li>O selo no topo resume a máquina: Em operação, Aviso, Falha ou Parada.</li>\"\n    +\"<li>Visual <b>Original</b> = tela do WinCC; <b>Moderno</b> = identidade do medidor. Os dados são os mesmos.</li>\"\n    +\"<li><b>Nível dos tanques</b> vem dos sensores de nível (sensor ativo = coberto, a validar na máquina, P-10). Ondas e fluxo nos tubos são ilustrativos; o botão <b>Animação</b> liga e desliga.</li>\"\n    +\"<li><b>Dados</b> (cabeçalho): <b>PLC</b> mostra os dados reais, lidos pelo Node-RED; <b>Simulados</b> mostra dados de teste gerados na própria página, sem PLC nem Node-RED, com selo DEMO.</li>\"\n    +\"<li>Frequência das bombas ainda não é lida (P-03).</li></ul>\"],\n  al:[\"Alertas e falhas\",\"<p>Lista dos alarmes do PLC. <b>Toque numa linha</b> para ver: <b>1 · Efeito</b> (o sintoma), <b>2 · Causa</b> (com teste rápido) e <b>3 · Solução</b> (e onde se resolve), mais <b>Como o PLC decide</b>, com os endereços ao vivo.</p>\"\n    +\"<p><b>Código</b> <code>T-AAA-NNN</code>: T = <b>F</b> falha (alarme crítico do PLC), <b>A</b> alerta (alarme permissível) ou <b>I</b> informação (só estado, não conta como alarme); AAA = família (DSJ disjuntor, CMD comando sem retorno, NIV nível, PRS ar, SEG emergência, FLT filtro, PRT partida das bombas, BND banda). O número nunca é reutilizado.</p>\"\n    +\"<p><b>Filtrar:</b> use os botões <b>Falha / Alerta / Informação</b> (mostram a contagem), a lista de <b>Família</b> e a busca; <b>Limpar filtros</b> volta ao normal. <b>Selecionar:</b> marque a caixa de cada linha (ou a do cabeçalho para todas) e use Exportar para levar só os selecionados.</p>\"\n    +\"<p><b>DEMO:</b> com dados simulados há sempre uma falha e um alerta fictícios (códigos DEM) para mostrar como a tela funciona. Eles não existem no PLC e não mudam o selo de estado.</p>\"\n    +\"<p>Os alarmes que o PLC retém só apagam com <b>RESET FALHAS</b> depois que a causa foi resolvida. As horas são as do navegador. O histórico fica neste navegador (últimos 500 eventos).</p>\"\n    +\"<p><b>Texto proposto:</b> efeito, causa, teste e solução foram escritos a partir da lógica do PLC e precisam da validação de quem opera a máquina. Alarmes marcados OUT vêm da planilha de tags e a lógica deles não está nos blocos fornecidos.</p>\"],\n    es:[\"Entradas e saídas\",\"<p>Estado ao vivo de cada entrada (I) e saída (Q) da CPU, agrupado por byte. Reservas ficam ocultas por padrão.</p><p>⚠ marca tag cujo <b>nome diz reserva</b> mas o comentário descreve uma função (pendência P-01/P-02).</p>\"]\n};\nconst Cab = {\n  /* prioridade: sem dado > falha > aviso > em operacao > parada */\n  estado(){\n    const f = Mapa.faixa, b = a=>Dados.bit(a);\n    if (!Dados.contrato || !Dados.estado || Dados.semCom) return {k:\"nd\", t:\"Sem dado\", dica:\"Sem leitura atual da CPU\"};\n    const sirene = b(f.sirene)===true ? \" Sirene ligada.\" : \"\";\n    const grave = Alarmes.ativos().some(d=>d.tipo===\"F\" && !d.demo);\n    if (b(f.vermelha)===true || grave) return {k:\"bad\", t:\"■ Falha\", dica:\"Coluna vermelha / alarme crítico ativo.\"+sirene};\n    if (b(f.amarela)===true || b(f.permissivel)===true) return {k:\"warn\", t:\"▲ Aviso\", dica:\"Coluna amarela / alarme permissível ativo.\"+sirene};\n    if (b(f.verde)===true) return {k:\"run\", t:\"● Em operação\", dica:\"Coluna verde: sistema de filtragem ligado.\"+sirene};\n    return {k:\"off\", t:\"○ Parada\", dica:\"Nenhuma coluna acesa.\"+sirene};\n  },\n  atualizar(){\n    const o = Dados.estado ? Dados.estado.origem : null;\n    const po = $(\"#pOrigem\");\n    po.className = \"pill \"+(o===\"demo\"?\"demo\":o===\"real\"?\"real\":\"com-nd\");\n    po.textContent = o===\"demo\" ? \"▲ DEMO — DADOS SIMULADOS\" : o===\"real\" ? \"PLC real\" : \"origem ?\";\n    const pc = $(\"#pCom\");\n    if (!Dados.contrato || !Dados.estado) { pc.className=\"pill com-nd\"; pc.textContent = Dados.falhas>=Cfg.falhasParaCair ? \"sem Node-RED\" : \"conectando…\"; }\n    else if (Dados.semCom) { pc.className=\"pill com-bad\"; pc.textContent=\"✖ SEM COMUNICAÇÃO\"; }\n    else { pc.className=\"pill com-ok\"; pc.textContent=\"✔ comunicação OK\"; }\n    document.body.classList.toggle(\"sem-com\", Dados.semCom && (Dados.estado!==null || Dados.falhas>=Cfg.falhasParaCair));\n    const av = $(\"#aviso\");\n    av.innerHTML = \"SEM COMUNICAÇÃO — valores apagados\"+(Dados.semDesde?\" desde \"+hhmmss(Dados.semDesde):\"\")+\"<small>\"+esc(Dados.motivo||\"\")+\"</small>\";\n    // estado da maquina: um unico selo (antes eram 4 luzes + \"alarme critico\")\n    const e = Cab.estado(), pe = $(\"#pEstado\");\n    pe.className = \"pill st-\"+e.k; pe.textContent = e.t; pe.title = e.dica;\n    // contador\n    const n = Alarmes.ativos().length, c = $(\"#cntAl\");\n    c.textContent = Dados.semCom ? \"?\" : n;\n    c.className = \"cnt\"+(!Dados.semCom && n ? (Alarmes.ativos().some(d=>d.tipo===\"F\" && !d.demo)?\" ativo\":\" aviso\"):\"\");\n  }\n};\n/* animacao da agua: ligada/desligada. Padrao: ligada, exceto se o sistema pede menos movimento. */\nconst Anim = {\n  aplicar(on){ document.body.classList.toggle(\"anim\", on); $(\"#animChk\").checked = on; gravarStorage(\"baggio_anim\", on?\"1\":\"0\"); },\n  iniciar(){\n    const salvo = lerStorage(\"baggio_anim\");\n    const reduz = window.matchMedia && matchMedia(\"(prefers-reduced-motion: reduce)\").matches;\n    this.aplicar(salvo==null ? !reduz : salvo===\"1\");\n    $(\"#animChk\").addEventListener(\"change\", e=>this.aplicar(e.target.checked));\n  }\n};\n/* visual: \"mod\" (moderno) ou \"ori\" (original/WinCC). ?tema= na URL tem prioridade; senao o ultimo escolhido; senao moderno. */\nconst Tema = {\n  aplicar(t){\n    if (t!==\"ori\" && t!==\"mod\") t = \"mod\";\n    document.body.classList.remove(\"tema-mod\",\"tema-ori\"); document.body.classList.add(\"tema-\"+t);\n    $$(\".vis button\").forEach(b=>b.setAttribute(\"aria-pressed\", b.dataset.tema===t));\n    gravarStorage(\"baggio_tema\", t);\n  },\n  iniciar(){\n    const q = new URLSearchParams(location.search).get(\"tema\");\n    this.aplicar(q || lerStorage(\"baggio_tema\") || \"mod\");\n    $$(\".vis button\").forEach(b=>b.addEventListener(\"click\",()=>{ this.aplicar(b.dataset.tema); renderTudo(); }));\n  }\n};\nfunction abrirInfo(chave,btn){ const t = Textos[chave]; abrirPop(t[0], t[1], btn.getBoundingClientRect()); }\nfunction abrirPop(titulo, html, r){\n  fecharInfo();\n  const p = document.createElement(\"div\");\n  p.className=\"pop\"; p.id=\"pop\"; p.setAttribute(\"role\",\"dialog\"); p.setAttribute(\"aria-label\",titulo);\n  p.innerHTML = `<button class=\"fechar\" aria-label=\"Fechar\">✕</button><h3>${esc(titulo)}</h3>${html}`;\n  document.body.appendChild(p);\n  p.style.left = Math.max(8, Math.min(r.left, innerWidth-p.offsetWidth-8))+\"px\";\n  p.style.top = Math.min(r.bottom+6, innerHeight-p.offsetHeight-8)+\"px\";\n  $(\".fechar\",p).addEventListener(\"click\",fecharInfo); $(\".fechar\",p).focus();\n}\nfunction fecharInfo(){ const p=$(\"#pop\"); if(p) p.remove(); }\nfunction mostrar(v){\n  $$(\"nav button\").forEach(b=>b.setAttribute(\"aria-selected\",b.dataset.v===v));\n  $$(\".vista\").forEach(s=>s.classList.toggle(\"ativa\",s.id===\"v-\"+v));\n  gravarStorage(\"baggio_aba\",v); fecharInfo(); renderTudo();\n}\nfunction renderTudo(){\n  Alarmes.atualizar(); Cab.atualizar();\n  const v = $(\".vista.ativa\").id;\n  if (v===\"v-ov\") Overview.atualizar(); else if (v===\"v-al\") TelaAlertas.atualizar(); else TelaES.atualizar();\n}\n\n/* ============================================================\n   9. INICIO\n   ============================================================ */\nfunction iniciar(){\n  const qs = new URLSearchParams(location.search);\n  let base = qs.get(\"api\") || \"\";\n  if (!base && location.protocol===\"file:\") base = lerStorage(\"baggio_api\") || \"\";\n  // fonte: ?fonte= na URL > ultima escolha > (arquivo aberto direto = simulacao; servido pelo Node-RED = CPU)\n  const fonte = qs.get(\"fonte\") || lerStorage(\"baggio_fonte\") || (location.protocol===\"file:\" ? \"sim\" : \"cpu\");\n  Dados.fonte = fonte===\"sim\" ? \"sim\" : \"cpu\";\n  $$(\"#fonteSel button\").forEach(b=>{ b.setAttribute(\"aria-pressed\", b.dataset.fonte===Dados.fonte); b.addEventListener(\"click\",()=>Dados.trocarFonte(b.dataset.fonte)); });\n  if (!base && location.protocol===\"file:\" && Dados.fonte===\"cpu\") {\n    $(\"#conf\").style.display=\"block\";\n    $(\"#confOk\").addEventListener(\"click\",()=>{ const u=$(\"#confUrl\").value.trim().replace(/\\/+$/,\"\"); if(u){ gravarStorage(\"baggio_api\",u); location.reload(); } });\n  }\n  Dados.base = base.replace(/\\/+$/,\"\");\n  $$(\"nav button\").forEach(b=>b.addEventListener(\"click\",()=>mostrar(b.dataset.v)));\n  $$(\"[data-info]\").forEach(b=>b.addEventListener(\"click\",e=>{ e.stopPropagation(); abrirInfo(b.dataset.info,b); }));\n  document.addEventListener(\"click\",e=>{ if(!e.target.closest(\".pop\")) fecharInfo(); });\n  document.addEventListener(\"keydown\",e=>{ if(e.key===\"Escape\") fecharInfo(); });\n  TelaAlertas.iniciar();\n  $$(\".sub button\").forEach(b=>b.addEventListener(\"click\",()=>{ TelaES.area=b.dataset.area; $$(\".sub button\").forEach(x=>x.setAttribute(\"aria-pressed\",x===b)); renderTudo(); }));\n  [\"esBusca\",\"esAtivos\",\"esRes\"].forEach(id=>$(\"#\"+id).addEventListener(\"input\",renderTudo));\n  setInterval(()=>{ $(\"#relogio\").textContent = new Date().toLocaleString(\"pt-BR\",{hour12:false}); }, 1000);\n  Tema.iniciar(); Anim.iniciar();\n  Dados.aoAtualizar(renderTudo);\n  const aba = lerStorage(\"baggio_aba\"); if (aba && $(\"#v-\"+aba)) { $$(\"nav button\").forEach(b=>b.setAttribute(\"aria-selected\",b.dataset.v===aba)); $$(\".vista\").forEach(s=>s.classList.toggle(\"ativa\",s.id===\"v-\"+aba)); }\n  if (Dados.base || location.protocol!==\"file:\" || Dados.fonte===\"sim\") Dados.iniciar();\n  renderTudo();\n}\nwindow.Baggio = {Dados, Mapa, Alarmes, Overview, Anim, VERSAO};   // acesso para os testes\niniciar();\n</script>\n</body>\n</html>\n",
  "output": "str",
  "wires": [
   [
    "hg_c_f3b"
   ]
  ],
  "info": "Pagina completa (dashboard/src/baggio_monitor_v0.8.html), sintaxe plain."
 },
 {
  "id": "hg_c_f3b",
  "type": "function",
  "z": "baggio_core_tab",
  "x": 520,
  "y": 440,
  "name": "cabecalhos",
  "func": "// [F] GET /baggio -> entrega a pagina HTML (conteudo no no \"template\" ao lado).\nmsg.headers = { \"Content-Type\": \"text/html; charset=utf-8\", \"Cache-Control\": \"no-store\" };\nmsg.statusCode = 200;\nreturn msg;\n",
  "outputs": 1,
  "initialize": "",
  "finalize": "",
  "libs": [],
  "wires": [
   [
    "hg_c_r3"
   ]
  ],
  "info": "Content-Type text/html."
 },
 {
  "id": "hg_c_r3",
  "type": "http response",
  "z": "baggio_core_tab",
  "x": 700,
  "y": 440,
  "name": "",
  "statusCode": "",
  "headers": {},
  "wires": []
 }
]
